{"scenarioId":"feeder-fault","params":{"loadMultiplier":1.0,"waterDemandMultiplier":1.0,"faultLineId":26,"faultTimeMin":30,"isolationDelayMin":2,"analysisDelayMin":3,"switchingDelayMin":5,"tankInitPct":50.0,"horizonMin":180,"stepMin":1,"repairTimeMin":null,"seed":2026},"weights":{"servedLoad":1.0,"criticalLoad":2.0,"waterDelivered":2.0,"criticalWater":1.5,"pressureStorage":0.01,"switchingCost":0.05},"generatedAt":"2026-10-13T11:17:39+00:00","summaries":{"none":{"faultLabel":"Feeder F3 · line B27–B28","faultLineId":26,"faultClock":"17:00","feederId":"F3","loadInterruptedKW":828.6,"connectionsAffected":186,"pumpsOffline":1,"criticalAtRisk":3,"loadRestoredKW":0.0,"loadRestoredPct":0.0,"remainingUnservedKW":934.8,"criticalRecovered":0,"criticalTotal":8,"pumpsAvailableEnd":1,"pumpsTotal":2,"servedEnergyKWh":8346.0,"unservedEnergyKWh":2236.0,"criticalUnservedKWh":315.4,"waterRequiredM3":901.3,"waterDeliveredM3":706.9,"waterDeliveredPct":78.43,"minPressureM":0.0,"minCriticalPressureM":0.0,"tankMinPct":0.0,"minutesBelowServicePressure":79.0,"hydraulicDelayMin":72.0,"constraintViolations":0,"switchOps":0,"planComputeMs":0.0,"candidatesEvaluated":0,"candidatesRejected":0,"outcome":"no-intervention"},"grid-only":{"faultLabel":"Feeder F3 · line B27–B28","faultLineId":26,"faultClock":"17:00","feederId":"F3","loadInterruptedKW":828.6,"connectionsAffected":186,"pumpsOffline":1,"criticalAtRisk":3,"loadRestoredKW":646.7,"loadRestoredPct":69.2,"remainingUnservedKW":288.0,"criticalRecovered":0,"criticalTotal":8,"pumpsAvailableEnd":1,"pumpsTotal":2,"servedEnergyKWh":9809.9,"unservedEnergyKWh":772.1,"criticalUnservedKWh":315.4,"waterRequiredM3":901.3,"waterDeliveredM3":706.9,"waterDeliveredPct":78.43,"minPressureM":0.0,"minCriticalPressureM":0.0,"tankMinPct":0.0,"minutesBelowServicePressure":79.0,"hydraulicDelayMin":72.0,"constraintViolations":0,"switchOps":4,"planComputeMs":18609.0,"candidatesEvaluated":80,"candidatesRejected":59,"outcome":"partial"},"encirra":{"faultLabel":"Feeder F3 · line B27–B28","faultLineId":26,"faultClock":"17:00","feederId":"F3","loadInterruptedKW":828.6,"connectionsAffected":186,"pumpsOffline":1,"criticalAtRisk":3,"loadRestoredKW":735.7,"loadRestoredPct":78.7,"remainingUnservedKW":199.0,"criticalRecovered":3,"criticalTotal":8,"pumpsAvailableEnd":2,"pumpsTotal":2,"servedEnergyKWh":10011.4,"unservedEnergyKWh":570.8,"criticalUnservedKWh":18.0,"waterRequiredM3":901.3,"waterDeliveredM3":901.3,"waterDeliveredPct":100.0,"minPressureM":36.76,"minCriticalPressureM":37.75,"tankMinPct":47.1,"minutesBelowServicePressure":0.0,"hydraulicDelayMin":null,"constraintViolations":0,"switchOps":4,"planComputeMs":18379.1,"candidatesEvaluated":80,"candidatesRejected":59,"outcome":"partial"}},"plans":{"none":null,"grid-only":{"candidateId":"C21","strategy":"grid-only","label":"Close SW-25-29 · open SW-31-32","actions":[{"switchId":"SW-31-32","lineId":30,"action":"open","reason":"Split the de-energised section between B31 and B32 so that each part has a single source (radial operation)"},{"switchId":"SW-25-29","lineId":36,"action":"close","reason":"Back-feed B28, B29, B30, B31 from Feeder F4 (B25) through tie B25–B29"}],"shedBuses":[],"verification":{"passed":true,"status":"simulation-verified","checks":[{"id":"pf-convergence","name":"AC power-flow convergence","hard":true,"passed":true,"value":"141/141 frames","limit":"every frame converges","detail":"Newton–Raphson, flat start"},{"id":"voltage-band","name":"Voltage within hard band","hard":true,"passed":true,"value":"0.929–1.000 pu (min at B18, 19:00)","limit":"0.90–1.05 pu","detail":"All energised buses, 141 frames"},{"id":"voltage-soft","name":"Voltage advisory (soft)","hard":false,"passed":false,"value":"1454 bus-minute(s) < 0.95 pu","limit":"≥ 0.95 pu preferred","detail":"Soft preference; reported, never used to reject"},{"id":"thermal","name":"Thermal loading","hard":true,"passed":true,"value":"max 97% on SW-25-29 (19:00)","limit":"≤ 100% of rating","detail":"Synthetic ratings from district.json"},{"id":"connectivity","name":"Claimed buses connected","hard":true,"passed":true,"value":"4/4 served","limit":"every claimed bus energised for the whole remaining horizon","detail":"pandapower.topology connected component of the slack bus"},{"id":"radiality","name":"Radial operation","hard":true,"passed":true,"value":"radial","limit":"no closed loops","detail":"31 buses / 30 branches"},{"id":"fault-isolation","name":"Faulted section isolated","hard":true,"passed":true,"value":"isolated","limit":"faulted line disconnected from every source","detail":"Faulted line B27–B28"},{"id":"pump-supply","name":"Pump electricity availability","hard":true,"passed":true,"value":"PU-1 running (min 0.934 pu), PU-2 de-energised","limit":"claimed pumps run; no undervoltage trip (< 0.90 pu)","detail":"Pump runs only if its bus is energised and V ≥ 0.90 pu"},{"id":"pressure-critical","name":"Critical-facility water pressure (soft)","hard":false,"passed":false,"value":"min 0.0 m at J-HOSP","limit":"≥ 20 m over the remaining horizon","detail":"79 min below service threshold"},{"id":"tank-level","name":"Tank level above minimum (soft)","hard":false,"passed":false,"value":"T1 min 52%, T2 min 0%","limit":"> minimum level (advisory at 25%)","detail":"Extended-period simulation"},{"id":"critical-service","name":"Critical facility service (soft)","hard":false,"passed":false,"value":"2 issue(s)","limit":"power (grid or backup) and water for every critical facility","detail":"Pumping Station PS-2 without power; J-HOSP below 20 m"},{"id":"switching-feasible","name":"Switching feasibility","hard":true,"passed":true,"value":"2 operation(s)","limit":"≤ 4, remote-controlled only","detail":"All plan switches are remote-controlled"}],"method":"Independent re-solve: both networks rebuilt from district.json through a separate code path (pandapower model assembled element-by-element from benchmark impedances; EPANET 2.2 input file generated as text and loaded through WNTR's INP reader); the full switching sequence replayed from the normal configuration; AC Newton–Raphson power flow and extended-period hydraulics (60 s step) re-solved every frame of the remaining horizon with an independent pump-availability fixed point. 'Simulation Verified' means every hard check passed in this re-simulation of the synthetic model; it is not a field certification."},"score":7.4982,"scoreBreakdown":{"servedLoad":7.7382,"criticalLoad":1.0458,"waterDelivered":1.0483,"criticalWater":5.05,"pressureStorage":0.258,"switchingCost":-0.1,"total":15.0403},"outcome":"partial","verifiedAtT":2100,"appliedAtT":2400,"rationale":["Highest grid-only score among 14 admissible feasible candidates (7.50): conventional restoration maximises restored electrical energy and never interrupts customers who still have supply.","Grid-only accounting: City Hospital's 150 kW genset-supplied load counts as already served, so re-energising B32 is worth only 37 kW; PS-2 (B33) is an ordinary 73 kW load whose water service is outside the objective.","7 feasible plan(s) that interrupt supplied customers for voltage headroom (e.g. C35: Close SW-18-33 · open SW-31-32 · shed B8) are outside this policy.","Restores 472 kW at switching; sheds 0 kW; 2 switching operation(s).","PU-2 stays without supply: the extended-period simulation shows critical-facility pressure falling to 0.0 m from 18:12 and tank storage to 0%.","Worst evaluated voltage 0.929 pu (hard limit 0.90 pu); peak line loading 97%.","The encirra optimum (C16: Close SW-25-29 · shed B30) restores 554 kW; with it critical-facility pressure stays ≥ 37.8 m (tank minimum 47%). In grid-only accounting it is worth 7.45 MWh against 7.60 MWh for this plan.","59 candidates rejected on hard constraints, e.g. C02 — V(B28)=0.763 pu < 0.90 pu at 19:00; C03 — Line B25–B29 (SW-25-29) loaded 130% > 100% of its 46 A rating at 19:00; C04 — V(B29)=0.775 pu < 0.90 pu at 19:00.","Independent verification: 8/8 hard checks passed (Simulation Verified)."],"protectedFacilities":[],"unservedAfter":{"buses":[31,32],"kW":240.3,"facilities":["hospital","ps-2"]},"assumptions":["Synthetic district on the IEEE 33-bus benchmark; ratings, pump curves and demand profiles are declared assumptions.","Loads are constant-power and follow the declared time-of-day profile; pump demand comes from the hydraulic solution.","A pump runs only if its bus is energised and V ≥ 0.90 pu (latching undervoltage trip).","Switching is executed remotely at the switching time; the faulted section stays isolated for the horizon.","Gensets carry essential electrical load only; they do not power pumping stations.","Grid-only objective: maximise restored electrical energy; facilities on backup generation count as served; pumps are ordinary loads; water ignored."]},"encirra":{"candidateId":"C16","strategy":"encirra","label":"Close SW-25-29 · shed B30","actions":[{"switchId":"SW-25-29","lineId":36,"action":"close","reason":"Back-feed B28, B29, B31, B32, B33 from Feeder F4 (B25) through tie B25–B29"}],"shedBuses":[29],"verification":{"passed":true,"status":"simulation-verified","checks":[{"id":"pf-convergence","name":"AC power-flow convergence","hard":true,"passed":true,"value":"141/141 frames","limit":"every frame converges","detail":"Newton–Raphson, flat start"},{"id":"voltage-band","name":"Voltage within hard band","hard":true,"passed":true,"value":"0.930–1.000 pu (min at B18, 19:00)","limit":"0.90–1.05 pu","detail":"All energised buses, 141 frames"},{"id":"voltage-soft","name":"Voltage advisory (soft)","hard":false,"passed":false,"value":"1373 bus-minute(s) < 0.95 pu","limit":"≥ 0.95 pu preferred","detail":"Soft preference; reported, never used to reject"},{"id":"thermal","name":"Thermal loading","hard":true,"passed":true,"value":"max 72% on SW-25-29 (19:00)","limit":"≤ 100% of rating","detail":"Synthetic ratings from district.json"},{"id":"connectivity","name":"Claimed buses connected","hard":true,"passed":true,"value":"5/5 served","limit":"every claimed bus energised for the whole remaining horizon","detail":"pandapower.topology connected component of the slack bus"},{"id":"radiality","name":"Radial operation","hard":true,"passed":true,"value":"radial","limit":"no closed loops","detail":"33 buses / 32 branches"},{"id":"fault-isolation","name":"Faulted section isolated","hard":true,"passed":true,"value":"isolated","limit":"faulted line disconnected from every source","detail":"Faulted line B27–B28"},{"id":"pump-supply","name":"Pump electricity availability","hard":true,"passed":true,"value":"PU-1 running (min 0.935 pu), PU-2 running (min 0.948 pu)","limit":"claimed pumps run; no undervoltage trip (< 0.90 pu)","detail":"Pump runs only if its bus is energised and V ≥ 0.90 pu"},{"id":"pressure-critical","name":"Critical-facility water pressure (soft)","hard":false,"passed":true,"value":"min 37.8 m at J-HOSP","limit":"≥ 20 m over the remaining horizon","detail":"Service threshold held"},{"id":"tank-level","name":"Tank level above minimum (soft)","hard":false,"passed":true,"value":"T1 min 52%, T2 min 47%","limit":"> minimum level (advisory at 25%)","detail":"Extended-period simulation"},{"id":"critical-service","name":"Critical facility service (soft)","hard":false,"passed":true,"value":"all served","limit":"power (grid or backup) and water for every critical facility","detail":"Every critical facility has power and water"},{"id":"switching-feasible","name":"Switching feasibility","hard":true,"passed":true,"value":"2 operation(s)","limit":"≤ 4, remote-controlled only","detail":"All plan switches are remote-controlled"}],"method":"Independent re-solve: both networks rebuilt from district.json through a separate code path (pandapower model assembled element-by-element from benchmark impedances; EPANET 2.2 input file generated as text and loaded through WNTR's INP reader); the full switching sequence replayed from the normal configuration; AC Newton–Raphson power flow and extended-period hydraulics (60 s step) re-solved every frame of the remaining horizon with an independent pump-availability fixed point. 'Simulation Verified' means every hard check passed in this re-simulation of the synthetic model; it is not a field certification."},"score":19.1114,"scoreBreakdown":{"servedLoad":7.9397,"criticalLoad":2.3409,"waterDelivered":1.4371,"criticalWater":7.0,"pressureStorage":0.4938,"switchingCost":-0.1,"total":19.1114},"outcome":"partial","verifiedAtT":2100,"appliedAtT":2400,"rationale":["Highest Encirra score among 14 admissible feasible candidates (19.11); rank 2 under the grid-only objective.","Restores 554 kW at switching; sheds 178 kW; 2 switching operation(s).","Leaves B30 (District Cooling Plant DC-1, 200 kW / 600 kVAr) off so the rest of the de-energised area can be restored within every hard limit.","PU-2 back in service: tank storage stays ≥ 47% and critical-facility pressure ≥ 37.8 m for the rest of the horizon.","Worst evaluated voltage 0.929 pu (hard limit 0.90 pu); peak line loading 72%.","The grid-only optimum (C21: Close SW-25-29 · open SW-31-32) restores 472 kW; with it critical-facility pressure falls below 20 m at 18:12 (tank minimum 0%).","59 candidates rejected on hard constraints, e.g. C02 — V(B28)=0.763 pu < 0.90 pu at 19:00; C03 — Line B25–B29 (SW-25-29) loaded 130% > 100% of its 46 A rating at 19:00; C04 — V(B29)=0.775 pu < 0.90 pu at 19:00.","Independent verification: 8/8 hard checks passed (Simulation Verified)."],"protectedFacilities":["hospital","ps-2","tank-t2"],"unservedAfter":{"buses":[29],"kW":178.0,"facilities":["cooling-dc1"]},"assumptions":["Synthetic district on the IEEE 33-bus benchmark; ratings, pump curves and demand profiles are declared assumptions.","Loads are constant-power and follow the declared time-of-day profile; pump demand comes from the hydraulic solution.","A pump runs only if its bus is energised and V ≥ 0.90 pu (latching undervoltage trip).","Switching is executed remotely at the switching time; the faulted section stays isolated for the horizon.","Gensets carry essential electrical load only; they do not power pumping stations.","Encirra objective: weighted served energy, critical energy, water delivered, critical water-service hours and storage, minus switching cost (weights in the run)."]}}}