{"schemaVersion":1,"runId":"c9b6b30acdc2d25b","scenarioId":"feeder-fault","strategy":"encirra","params":{"loadMultiplier":1.0,"waterDemandMultiplier":1.0,"faultLineId":26,"faultTimeMin":30,"isolationDelayMin":2,"analysisDelayMin":3,"switchingDelayMin":5,"tankInitPct":50.0,"horizonMin":180,"stepMin":1,"repairTimeMin":null,"seed":2026},"weights":{"servedLoad":1.0,"criticalLoad":2.0,"waterDelivered":2.0,"criticalWater":1.5,"pressureStorage":0.01,"switchingCost":0.05},"provenance":{"engine":"encirra-sim","engineVersion":"1.0.0","pandapower":"3.5.6","wntr":"1.5.0","python":"3.12.10","electricalSolver":"pandapower AC Newton–Raphson (IEEE 33-bus, case33bw)","hydraulicSolver":"EPANET 2.2 via WNTR EpanetSimulator (pressure-driven demand)","coupling":"Block Gauss–Seidel co-simulation: switching timeline → bus energisation (NetworkX) → pump availability (energised and V ≥ 0.90 pu, latching undervoltage trip) → EPANET 2.2 extended-period hydraulics (60 s step, pressure-driven demand) → pump electrical demand P = ρgQH/η (pf 0.85) → pandapower AC Newton–Raphson power flow every frame → pump-bus voltage re-check; repeated until the pump schedule is a fixed point (≤ 4 iterations). Final run: 1 iteration(s), converged.","seed":2026,"computedAt":"2026-10-13T11:17:39+00:00","computeMs":3792.5,"source":"replay"},"timebase":{"startClock":"16:30","startISO":"2026-04-28T16:30:00+04:00","stepSeconds":60,"steps":181},"events":[{"id":"E01","t":0,"clock":"16:30","stage":"ready","kind":"info","severity":"info","title":"Normal operation","detail":"Demand 3256 kW (incl. 43 kW pumping), Vmin 0.923 pu at B18; 2/2 pumps running, tanks T1 50%, T2 50%; minimum service pressure 36.9 m."},{"id":"E02","t":1800,"clock":"17:00","stage":"fault-detected","kind":"fault","severity":"critical","title":"Fault on Feeder F3 · line B27–B28","detail":"Permanent fault on line 26 (SW-27-28 section).","refs":{"buses":[26,27],"lines":[26]}},{"id":"E03","t":1800,"clock":"17:00","stage":"fault-detected","kind":"protection","severity":"critical","title":"SW-06-26 tripped","detail":"Protection opened SW-06-26: 8 buses (B26, B27, B28, B29, B30, B31, B32, B33) de-energised, 829 kW interrupted; facilities affected: City Hospital, Pumping Station PS-2, District Cooling Plant DC-1.","refs":{"buses":[25,26,27,28,29,30,31,32],"switches":["SW-06-26"],"facilities":["hospital","ps-2","cooling-dc1"]}},{"id":"E04","t":1800,"clock":"17:00","stage":"fault-detected","kind":"info","severity":"warning","title":"City Hospital on backup generation","detail":"Genset 150 kW carries the essential electrical load; it does not supply water.","refs":{"facilities":["hospital"]}},{"id":"E05","t":1800,"clock":"17:00","stage":"fault-detected","kind":"hydraulic","severity":"critical","title":"PU-2 stopped (PS-2 duty pump)","detail":"Supply bus B33 de-energised; zone now depends on tank storage.","refs":{"buses":[32],"pumps":["PU-2"]}},{"id":"E06","t":1920,"clock":"17:02","stage":"fault-isolated","kind":"isolation","severity":"warning","title":"Faulted section isolated","detail":"Opened SW-27-28; reclosed SW-06-26 — B26, B27 re-energised. Isolated section: —; still de-energised: B28, B29, B30, B31, B32, B33.","refs":{"buses":[],"lines":[26],"switches":["SW-27-28","SW-06-26"]}},{"id":"E07","t":1980,"clock":"17:03","stage":"impact-evaluated","kind":"analysis","severity":"warning","title":"Cascading impact evaluated","detail":"Without further switching: 6 healthy buses (B28, B29, B30, B31, B32, B33, 706 kW) remain de-energised; PU-2 offline; projected: Tank T2 below 25% at 17:40; projected: City Hospital pressure below 20 m at 18:12 (coupled power flow + extended-period hydraulic projection).","refs":{"buses":[27,28,29,30,31,32],"facilities":["hospital","ps-2"]}},{"id":"E08","t":2040,"clock":"17:04","stage":"candidates-generated","kind":"candidates","severity":"info","title":"80 recovery candidates evaluated","detail":"Each candidate solved with AC power flow and the extended-period hydraulic model; 21 feasible, 59 rejected (2 loop, 40 undervoltage, 17 thermal)."},{"id":"E09","t":2100,"clock":"17:05","stage":"verification-completed","kind":"verification","severity":"success","title":"Plan C16 Simulation Verified","detail":"Close SW-25-29 · shed B30. Independent re-solve: 8 hard checks passed; advisories: Voltage advisory (soft).","refs":{"buses":[29],"switches":["SW-25-29"]}},{"id":"E10","t":2400,"clock":"17:10","stage":"recovery-applied","kind":"switching","severity":"info","title":"Switching sequence executed","detail":"close SW-25-29; shed B30.","refs":{"buses":[29],"lines":[36],"switches":["SW-25-29"]}},{"id":"E11","t":2400,"clock":"17:10","stage":"recovery-applied","kind":"switching","severity":"warning","title":"B30 shed (District Cooling Plant DC-1)","detail":"Non-critical load (178 kW, 534 kVAr) kept off to free network capacity.","refs":{"buses":[29]}},{"id":"E12","t":2400,"clock":"17:10","stage":"recovery-applied","kind":"restoration","severity":"success","title":"PU-2 restarted","detail":"Supply restored at B33; pumping 43.3 L/s at 33.9 m (19.5 kW).","refs":{"buses":[32],"pumps":["PU-2"]}},{"id":"E13","t":2400,"clock":"17:10","stage":"recovery-applied","kind":"restoration","severity":"success","title":"554 kW restored","detail":"Re-energised B28, B29, B31, B32, B33 via the verified plan.","refs":{"buses":[27,28,30,31,32]}},{"id":"E14","t":10800,"clock":"19:30","stage":"partially-restored","kind":"info","severity":"info","title":"End of simulation horizon","detail":"Served 3540 of 3739 kW; 2/2 pumps running; critical-facility pressure 38.2 m; tanks T1 53%, T2 55%."}],"timeline":[{"id":"fault-detected","label":"Fault detected","t":1800,"clock":"17:00","outcome":"done","detail":"SW-06-26 tripped by protection"},{"id":"fault-isolated","label":"Fault isolated","t":1920,"clock":"17:02","outcome":"done","detail":"Opened SW-27-28, reclosed SW-06-26"},{"id":"recovery-evaluated","label":"Recovery evaluated","t":2040,"clock":"17:04","outcome":"done","detail":"80 candidates evaluated, 59 rejected"},{"id":"constraints-verified","label":"Constraints verified","t":2100,"clock":"17:05","outcome":"done","detail":"C16 Simulation Verified (independent re-solve)"},{"id":"service-restored","label":"Service restored","t":2400,"clock":"17:10","outcome":"partial","detail":"79% of interrupted load served at end of horizon"}],"frames":[{"t":0,"clock":"16:30","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9786,0.9721,0.956,0.9529,0.9486,0.943,0.9378,0.937,0.9357,0.9301,0.928,0.9268,0.9256,0.9239,0.9234,0.997,0.9939,0.9933,0.9927,0.982,0.9763,0.9734,0.9543,0.952,0.942,0.9348,0.9317,0.928,0.9271,0.9268],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.5,77.8,103.8,51.9,51.9,173.0,173.0,51.9,51.9,38.9,51.9,51.9,127.2,51.9,51.9,51.9,77.8,77.8,77.8,77.8,77.8,77.8,363.3,363.3,51.9,51.9,51.9,103.8,173.0,129.8,181.7,71.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.8,46.6,33.7,32.0,31.2,20.6,16.9,13.1,12.1,11.0,10.1,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,20.9,18.8,9.4,28.5,27.3,26.1,24.9,22.2,10.5,7.0,2.1,null,null,null,null,null],"lineFlowKW":[3411.7,3003.7,2074.9,1955.9,1889.6,969.4,795.0,618.2,562.9,508.2,468.8,416.2,362.1,234.2,182.1,130.0,77.9,312.2,234.3,155.8,77.9,811.6,731.4,364.3,838.9,785.0,730.6,670.0,560.3,384.3,253.2,71.4,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3256.4,"servedKW":3256.4,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":155.4,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9234,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.94,37.33,37.34,37.4,37.53,37.93,37.94,38.0,37.52,37.92,37.93,38.0,40.37,40.78,40.84,41.0,40.37,40.78,40.84,40.99,39.77,40.18,40.24,40.39,37.93,40.78,3.92,38.03,3.98,41.04,38.0,41.0,37.95],"junctionDeliveredLps":[2.06,3.09,3.09,2.06,2.58,3.61,3.09,2.58,2.06,2.58,2.58,1.55,2.58,3.09,3.61,2.58,3.09,4.12,4.12,3.09,2.58,3.09,3.61,2.58,4.12,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.06,3.09,3.09,2.06,2.58,3.6,3.09,2.58,2.06,2.58,2.58,1.54,2.58,3.09,3.6,2.58,3.09,4.12,4.12,3.09,2.58,3.09,3.6,2.58,4.12,1.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.47,1.62,0.0,-0.63,0.55,0.73,1.24,0.0,-0.14,-1.68,0.27,0.06,3.63,-0.49,0.0,-0.63,0.87,-2.51,6.39,0.0,13.09,-5.96,2.06,-1.76,-4.9,0.27,-3.84,-10.5,-0.44,-1.78,-4.84,-1.94,-4.89,-7.87,-4.28,-10.34,-15.96,-2.02,-4.85,-7.58,43.03,47.67,21.97,21.06,4.45,23.53,24.14,16.12,8.01,8.02,8.6,8.6],"pipeVelocityMs":[0.142,0.052,0.0,0.02,0.018,0.023,0.039,0.0,0.004,0.054,0.008,0.001,0.074,0.01,0.0,0.013,0.018,0.035,0.09,0.0,0.185,0.084,0.117,0.099,0.277,0.009,0.122,0.334,0.025,0.1,0.274,0.11,0.277,0.445,0.136,0.329,0.508,0.115,0.274,0.429,0.342,0.379,0.311,0.298,0.063,0.333,0.341,0.228,0.113,0.113,0.175,0.175],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.67,43.03],"pumpHeadM":[37.06,34.11],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.0,4.0],"tankPct":[50.0,50.0],"requiredLps":74.68,"deliveredLps":74.68,"deliveredPct":100.0,"minPressureM":36.94,"minPressureNode":"J-A1","criticalPressureM":37.93,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.7 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.00 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 50% (4.00 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.932 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.3 m at J-A2"}]},{"t":60,"clock":"16:31","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9786,0.9721,0.9559,0.9529,0.9486,0.943,0.9378,0.937,0.9356,0.9301,0.928,0.9267,0.9256,0.9238,0.9233,0.997,0.9939,0.9933,0.9927,0.982,0.9763,0.9734,0.9543,0.952,0.942,0.9348,0.9317,0.9279,0.9271,0.9267],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.5,77.9,103.9,51.9,51.9,173.1,173.1,51.9,51.9,38.9,51.9,51.9,127.3,51.9,51.9,51.9,77.9,77.9,77.9,77.9,77.9,77.9,363.5,363.5,51.9,51.9,51.9,103.9,173.1,129.8,181.8,71.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.8,46.6,33.7,32.0,31.3,20.6,16.9,13.1,12.1,11.0,10.1,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,20.9,18.8,9.4,28.5,27.3,26.1,24.9,22.2,10.6,7.0,2.1,null,null,null,null,null],"lineFlowKW":[3413.8,3005.5,2076.2,1957.0,1890.7,970.0,795.4,618.5,563.3,508.5,469.1,416.4,362.3,234.4,182.2,130.0,77.9,312.4,234.4,155.9,77.9,812.1,731.8,364.5,839.4,785.5,731.0,670.4,560.6,384.5,253.3,71.4,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3258.2,"servedKW":3258.2,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":155.6,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9233,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.95,37.33,37.34,37.41,37.53,37.93,37.94,38.01,37.53,37.93,37.94,38.01,40.37,40.78,40.85,41.0,40.37,40.78,40.85,40.99,39.77,40.18,40.25,40.39,37.94,40.78,3.92,38.04,3.98,41.05,38.01,41.01,37.96],"junctionDeliveredLps":[2.06,3.09,3.09,2.06,2.58,3.61,3.09,2.58,2.06,2.58,2.58,1.55,2.58,3.09,3.61,2.58,3.09,4.12,4.12,3.09,2.58,3.09,3.61,2.58,4.12,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.06,3.09,3.09,2.06,2.58,3.61,3.09,2.58,2.06,2.58,2.58,1.55,2.58,3.09,3.61,2.58,3.09,4.12,4.12,3.09,2.58,3.09,3.61,2.58,4.12,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.48,1.62,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.68,0.27,0.06,3.63,-0.49,0.0,-0.63,0.87,-2.49,6.39,0.0,13.09,-5.98,2.07,-1.76,-4.91,0.27,-3.84,-10.51,-0.44,-1.78,-4.85,-1.94,-4.9,-7.88,-4.28,-10.35,-15.97,-2.03,-4.85,-7.59,43.01,47.66,21.97,21.05,4.48,23.54,24.12,16.15,7.96,7.97,8.6,8.6],"pipeVelocityMs":[0.142,0.052,0.0,0.02,0.018,0.023,0.039,0.0,0.004,0.054,0.008,0.001,0.074,0.01,0.0,0.013,0.018,0.035,0.09,0.0,0.185,0.085,0.117,0.099,0.278,0.009,0.122,0.335,0.025,0.101,0.274,0.11,0.277,0.446,0.136,0.33,0.508,0.115,0.275,0.43,0.342,0.379,0.311,0.298,0.063,0.333,0.341,0.228,0.113,0.113,0.175,0.175],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.66,43.01],"pumpHeadM":[37.07,34.12],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.004,4.01],"tankPct":[50.0,50.2],"requiredLps":74.75,"deliveredLps":74.75,"deliveredPct":100.0,"minPressureM":36.95,"minPressureNode":"J-A1","criticalPressureM":37.94,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.7 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.00 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 50% (4.01 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.932 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.3 m at J-A2"}]},{"t":120,"clock":"16:32","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9786,0.9721,0.9559,0.9528,0.9486,0.9429,0.9377,0.9369,0.9356,0.93,0.9279,0.9267,0.9255,0.9238,0.9233,0.997,0.9939,0.9933,0.9927,0.982,0.9763,0.9734,0.9542,0.952,0.942,0.9348,0.9316,0.9279,0.927,0.9267],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.6,77.9,103.9,52.0,52.0,173.2,173.2,52.0,52.0,39.0,52.0,52.0,127.3,52.0,52.0,52.0,77.9,77.9,77.9,77.9,77.9,77.9,363.7,363.7,52.0,52.0,52.0,103.9,173.2,129.9,181.9,71.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.8,46.7,33.7,32.0,31.3,20.6,16.9,13.2,12.1,11.0,10.1,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,20.9,18.8,9.4,28.6,27.3,26.1,24.9,22.2,10.6,7.0,2.1,null,null,null,null,null],"lineFlowKW":[3415.8,3007.3,2077.4,1958.2,1891.8,970.6,795.9,618.9,563.6,508.7,469.3,416.6,362.5,234.5,182.3,130.1,78.0,312.6,234.6,156.0,78.0,812.5,732.2,364.7,839.9,785.9,731.4,670.8,560.9,384.7,253.5,71.4,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3260.1,"servedKW":3260.1,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":155.7,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9233,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.96,37.34,37.35,37.42,37.54,37.94,37.95,38.02,37.54,37.94,37.95,38.02,40.37,40.78,40.85,41.01,40.37,40.78,40.85,40.99,39.77,40.18,40.25,40.4,37.95,40.78,3.92,38.05,3.98,41.05,38.02,41.01,37.97],"junctionDeliveredLps":[2.06,3.1,3.1,2.06,2.58,3.61,3.1,2.58,2.06,2.58,2.58,1.55,2.58,3.1,3.61,2.58,3.1,4.13,4.13,3.1,2.58,3.1,3.61,2.58,4.13,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.06,3.1,3.1,2.06,2.58,3.61,3.1,2.58,2.06,2.58,2.58,1.55,2.58,3.1,3.61,2.58,3.1,4.13,4.13,3.1,2.58,3.1,3.61,2.58,4.13,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.48,1.63,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.68,0.27,0.06,3.64,-0.49,0.0,-0.63,0.87,-2.47,6.4,0.0,13.08,-6.0,2.07,-1.76,-4.91,0.27,-3.84,-10.52,-0.44,-1.78,-4.85,-1.94,-4.9,-7.89,-4.28,-10.36,-15.99,-2.03,-4.86,-7.6,43.0,47.66,21.97,21.04,4.51,23.55,24.11,16.18,7.91,7.93,8.61,8.61],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.039,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.035,0.091,0.0,0.185,0.085,0.117,0.1,0.278,0.009,0.122,0.335,0.025,0.101,0.274,0.11,0.277,0.446,0.136,0.33,0.509,0.115,0.275,0.43,0.342,0.379,0.311,0.298,0.064,0.333,0.341,0.229,0.112,0.112,0.175,0.175],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.66,43.0],"pumpHeadM":[37.07,34.13],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.007,4.019],"tankPct":[50.1,50.3],"requiredLps":74.82,"deliveredLps":74.82,"deliveredPct":100.0,"minPressureM":36.96,"minPressureNode":"J-A1","criticalPressureM":37.95,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.7 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.01 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 50% (4.02 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.932 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.3 m at J-A2"}]},{"t":180,"clock":"16:33","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9559,0.9528,0.9485,0.9429,0.9377,0.9369,0.9356,0.93,0.9279,0.9267,0.9255,0.9237,0.9232,0.997,0.9939,0.9932,0.9927,0.982,0.9763,0.9734,0.9542,0.952,0.9419,0.9347,0.9316,0.9278,0.927,0.9266],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.7,78.0,104.0,52.0,52.0,173.3,173.3,52.0,52.0,39.0,52.0,52.0,127.4,52.0,52.0,52.0,78.0,78.0,78.0,78.0,78.0,78.0,363.9,363.9,52.0,52.0,52.0,104.0,173.3,130.0,182.0,71.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.9,46.7,33.7,32.1,31.3,20.6,16.9,13.2,12.1,11.1,10.1,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,20.9,18.9,9.4,28.6,27.3,26.1,25.0,22.2,10.6,7.0,2.1,null,null,null,null,null],"lineFlowKW":[3417.9,3009.1,2078.6,1959.3,1893.0,971.1,796.3,619.2,563.9,509.0,469.6,416.9,362.7,234.6,182.4,130.2,78.0,312.8,234.7,156.1,78.0,813.0,732.7,364.9,840.4,786.4,731.8,671.2,561.2,384.9,253.6,71.5,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3261.9,"servedKW":3261.9,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":155.9,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9232,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.97,37.35,37.36,37.43,37.55,37.95,37.96,38.03,37.55,37.95,37.96,38.03,40.37,40.79,40.85,41.01,40.38,40.79,40.85,41.0,39.77,40.19,40.25,40.4,37.96,40.79,3.92,38.06,3.98,41.05,38.03,41.01,37.98],"junctionDeliveredLps":[2.07,3.1,3.1,2.07,2.58,3.62,3.1,2.58,2.07,2.58,2.58,1.55,2.58,3.1,3.62,2.58,3.1,4.13,4.13,3.1,2.58,3.1,3.62,2.58,4.13,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.07,3.1,3.1,2.07,2.58,3.62,3.1,2.58,2.07,2.58,2.58,1.55,2.58,3.1,3.62,2.58,3.1,4.13,4.13,3.1,2.58,3.1,3.62,2.58,4.13,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.49,1.63,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.69,0.27,0.06,3.64,-0.49,0.0,-0.63,0.87,-2.45,6.4,0.0,13.08,-6.02,2.07,-1.76,-4.92,0.28,-3.85,-10.53,-0.44,-1.78,-4.85,-1.95,-4.91,-7.89,-4.29,-10.37,-16.01,-2.03,-4.86,-7.61,42.99,47.65,21.96,21.02,4.54,23.56,24.09,16.21,7.86,7.88,8.62,8.62],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.039,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.035,0.091,0.0,0.185,0.085,0.117,0.1,0.278,0.009,0.122,0.335,0.025,0.101,0.275,0.11,0.278,0.447,0.136,0.33,0.509,0.115,0.275,0.431,0.342,0.379,0.311,0.297,0.064,0.333,0.341,0.229,0.111,0.111,0.176,0.176],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.65,42.99],"pumpHeadM":[37.07,34.14],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.011,4.029],"tankPct":[50.1,50.5],"requiredLps":74.89,"deliveredLps":74.89,"deliveredPct":100.0,"minPressureM":36.97,"minPressureNode":"J-A1","criticalPressureM":37.96,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.7 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.01 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 50% (4.03 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.932 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":240,"clock":"16:34","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9559,0.9528,0.9485,0.9429,0.9376,0.9369,0.9355,0.9299,0.9278,0.9266,0.9254,0.9237,0.9232,0.997,0.9939,0.9932,0.9927,0.982,0.9762,0.9734,0.9542,0.9519,0.9419,0.9347,0.9316,0.9278,0.9269,0.9266],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.7,78.0,104.0,52.0,52.0,173.4,173.4,52.0,52.0,39.0,52.0,52.0,127.5,52.0,52.0,52.0,78.0,78.0,78.0,78.0,78.0,78.0,364.1,364.1,52.0,52.0,52.0,104.0,173.4,130.1,182.1,71.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.9,46.7,33.8,32.1,31.3,20.6,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,20.9,18.9,9.4,28.6,27.4,26.1,25.0,22.2,10.6,7.0,2.1,null,null,null,null,null],"lineFlowKW":[3419.9,3010.9,2079.9,1960.5,1894.1,971.7,796.8,619.6,564.2,509.3,469.8,417.1,362.9,234.8,182.5,130.3,78.1,313.0,234.8,156.2,78.1,813.5,733.1,365.1,840.9,786.8,732.3,671.6,561.5,385.1,253.7,71.5,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3263.8,"servedKW":3263.8,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":156.1,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9232,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.98,37.36,37.37,37.44,37.56,37.96,37.97,38.04,37.56,37.96,37.97,38.04,40.38,40.79,40.86,41.01,40.38,40.79,40.86,41.0,39.78,40.19,40.26,40.4,37.97,40.79,3.92,38.07,3.98,41.06,38.04,41.02,37.98],"junctionDeliveredLps":[2.07,3.1,3.1,2.07,2.59,3.62,3.1,2.59,2.07,2.59,2.59,1.55,2.59,3.1,3.62,2.59,3.1,4.14,4.14,3.1,2.59,3.1,3.62,2.59,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.07,3.1,3.1,2.07,2.58,3.62,3.1,2.58,2.07,2.58,2.58,1.55,2.58,3.1,3.62,2.58,3.1,4.14,4.14,3.1,2.58,3.1,3.62,2.58,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.49,1.63,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.69,0.27,0.06,3.64,-0.49,0.0,-0.63,0.87,-2.43,6.41,0.0,13.08,-6.04,2.07,-1.76,-4.92,0.28,-3.85,-10.54,-0.44,-1.78,-4.86,-1.95,-4.91,-7.9,-4.29,-10.38,-16.02,-2.03,-4.87,-7.62,42.97,47.65,21.96,21.01,4.56,23.57,24.08,16.24,7.82,7.84,8.63,8.63],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.034,0.091,0.0,0.185,0.085,0.117,0.1,0.278,0.009,0.123,0.335,0.025,0.101,0.275,0.11,0.278,0.447,0.137,0.331,0.51,0.115,0.275,0.431,0.342,0.379,0.311,0.297,0.065,0.333,0.341,0.23,0.111,0.111,0.176,0.176],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.65,42.97],"pumpHeadM":[37.08,34.15],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.014,4.038],"tankPct":[50.2,50.6],"requiredLps":74.97,"deliveredLps":74.97,"deliveredPct":100.0,"minPressureM":36.98,"minPressureNode":"J-A1","criticalPressureM":37.97,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.01 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.04 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.932 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":300,"clock":"16:35","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9558,0.9528,0.9485,0.9428,0.9376,0.9368,0.9355,0.9299,0.9278,0.9266,0.9254,0.9237,0.9231,0.997,0.9938,0.9932,0.9927,0.982,0.9762,0.9734,0.9542,0.9519,0.9419,0.9346,0.9315,0.9277,0.9269,0.9265],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.8,78.1,104.1,52.0,52.0,173.5,173.5,52.0,52.0,39.0,52.0,52.0,127.5,52.0,52.0,52.0,78.1,78.1,78.1,78.1,78.1,78.1,364.3,364.3,52.0,52.0,52.0,104.1,173.5,130.1,182.2,71.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[45.9,46.7,33.8,32.1,31.3,20.6,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.8,2.8,1.7,7.8,5.9,3.9,2.0,21.0,18.9,9.5,28.6,27.4,26.1,25.0,22.2,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3421.9,3012.7,2081.1,1961.7,1895.2,972.2,797.2,619.9,564.5,509.6,470.1,417.3,363.1,234.9,182.6,130.3,78.1,313.2,235.0,156.3,78.1,814.0,733.5,365.3,841.3,787.3,732.7,672.0,561.8,385.3,253.9,71.5,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3265.6,"servedKW":3265.6,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":156.3,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9231,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.99,37.37,37.38,37.45,37.57,37.97,37.98,38.05,37.57,37.97,37.98,38.04,40.38,40.79,40.86,41.02,40.38,40.79,40.86,41.0,39.78,40.19,40.26,40.41,37.98,40.79,3.92,38.08,3.98,41.06,38.05,41.02,37.99],"junctionDeliveredLps":[2.07,3.11,3.11,2.07,2.59,3.62,3.11,2.59,2.07,2.59,2.59,1.55,2.59,3.11,3.62,2.59,3.11,4.14,4.14,3.11,2.59,3.11,3.62,2.59,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.07,3.11,3.11,2.07,2.59,3.62,3.11,2.59,2.07,2.59,2.59,1.55,2.59,3.11,3.62,2.59,3.11,4.14,4.14,3.11,2.59,3.11,3.62,2.59,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.5,1.63,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.69,0.27,0.06,3.65,-0.49,0.0,-0.63,0.87,-2.41,6.42,0.0,13.08,-6.06,2.08,-1.76,-4.93,0.28,-3.85,-10.55,-0.44,-1.78,-4.86,-1.95,-4.92,-7.91,-4.3,-10.39,-16.04,-2.03,-4.87,-7.62,42.96,47.64,21.96,21.0,4.59,23.57,24.07,16.27,7.77,7.79,8.64,8.64],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.034,0.091,0.0,0.185,0.086,0.117,0.1,0.279,0.009,0.123,0.336,0.025,0.101,0.275,0.11,0.278,0.447,0.137,0.331,0.51,0.115,0.276,0.431,0.342,0.379,0.311,0.297,0.065,0.333,0.34,0.23,0.11,0.11,0.176,0.176],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.64,42.96],"pumpHeadM":[37.08,34.16],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.018,4.047],"tankPct":[50.2,50.8],"requiredLps":75.04,"deliveredLps":75.04,"deliveredPct":100.0,"minPressureM":36.99,"minPressureNode":"J-A1","criticalPressureM":37.98,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.02 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.05 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":360,"clock":"16:36","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9558,0.9527,0.9484,0.9428,0.9376,0.9368,0.9354,0.9298,0.9277,0.9265,0.9254,0.9236,0.9231,0.9969,0.9938,0.9932,0.9927,0.982,0.9762,0.9733,0.9541,0.9519,0.9418,0.9346,0.9315,0.9277,0.9268,0.9265],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.8,78.1,104.2,52.1,52.1,173.6,173.6,52.1,52.1,39.1,52.1,52.1,127.6,52.1,52.1,52.1,78.1,78.1,78.1,78.1,78.1,78.1,364.6,364.6,52.1,52.1,52.1,104.2,173.6,130.2,182.3,71.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.0,46.8,33.8,32.1,31.4,20.6,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.8,5.9,3.9,2.0,21.0,18.9,9.5,28.6,27.4,26.2,25.0,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3424.0,3014.5,2082.3,1962.8,1896.3,972.8,797.7,620.3,564.8,509.9,470.4,417.6,363.3,235.1,182.7,130.4,78.2,313.3,235.1,156.3,78.2,814.4,733.9,365.5,841.8,787.8,733.1,672.3,562.1,385.5,254.0,71.6,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3267.5,"servedKW":3267.5,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":156.5,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9231,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.99,37.38,37.39,37.46,37.58,37.98,37.99,38.06,37.58,37.98,37.99,38.05,40.38,40.8,40.86,41.02,40.38,40.8,40.86,41.01,39.78,40.2,40.26,40.41,37.99,40.8,3.92,38.09,3.98,41.06,38.06,41.02,38.0],"junctionDeliveredLps":[2.07,3.11,3.11,2.07,2.59,3.63,3.11,2.59,2.07,2.59,2.59,1.55,2.59,3.11,3.63,2.59,3.11,4.14,4.14,3.11,2.59,3.11,3.63,2.59,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.07,3.11,3.11,2.07,2.59,3.63,3.11,2.59,2.07,2.59,2.59,1.55,2.59,3.11,3.63,2.59,3.11,4.14,4.14,3.11,2.59,3.11,3.63,2.59,4.14,1.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.5,1.63,0.0,-0.64,0.55,0.73,1.24,0.0,-0.14,-1.69,0.27,0.06,3.65,-0.49,0.0,-0.63,0.87,-2.38,6.42,0.0,13.08,-6.08,2.08,-1.76,-4.93,0.28,-3.86,-10.56,-0.44,-1.79,-4.87,-1.95,-4.92,-7.91,-4.3,-10.4,-16.05,-2.04,-4.88,-7.63,42.94,47.63,21.96,20.99,4.62,23.58,24.05,16.31,7.72,7.75,8.65,8.65],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.034,0.091,0.0,0.185,0.086,0.118,0.1,0.279,0.009,0.123,0.336,0.025,0.101,0.275,0.11,0.279,0.448,0.137,0.331,0.511,0.115,0.276,0.432,0.342,0.379,0.311,0.297,0.065,0.334,0.34,0.231,0.109,0.11,0.176,0.176],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.63,42.94],"pumpHeadM":[37.08,34.17],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.021,4.056],"tankPct":[50.3,50.9],"requiredLps":75.11,"deliveredLps":75.11,"deliveredPct":100.0,"minPressureM":36.99,"minPressureNode":"J-A1","criticalPressureM":37.99,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.02 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.06 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":420,"clock":"16:37","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9558,0.9527,0.9484,0.9428,0.9375,0.9368,0.9354,0.9298,0.9277,0.9265,0.9253,0.9236,0.923,0.9969,0.9938,0.9932,0.9927,0.982,0.9762,0.9733,0.9541,0.9518,0.9418,0.9346,0.9314,0.9276,0.9268,0.9265],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.9,78.2,104.2,52.1,52.1,173.7,173.7,52.1,52.1,39.1,52.1,52.1,127.6,52.1,52.1,52.1,78.2,78.2,78.2,78.2,78.2,78.2,364.8,364.8,52.1,52.1,52.1,104.2,173.7,130.3,182.4,71.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.0,46.8,33.8,32.1,31.4,20.6,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.8,5.9,3.9,2.0,21.0,18.9,9.5,28.6,27.4,26.2,25.0,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3426.0,3016.3,2083.6,1964.0,1897.4,973.3,798.1,620.6,565.2,510.2,470.6,417.8,363.4,235.2,182.8,130.5,78.2,313.5,235.2,156.4,78.2,814.9,734.4,365.7,842.3,788.2,733.5,672.7,562.5,385.7,254.1,71.6,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3269.3,"servedKW":3269.3,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":156.7,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.923,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.0,37.39,37.4,37.47,37.59,37.99,38.0,38.07,37.59,37.99,38.0,38.06,40.39,40.8,40.87,41.02,40.39,40.8,40.87,41.01,39.79,40.2,40.26,40.41,38.0,40.8,3.92,38.1,3.98,41.07,38.07,41.03,38.01],"junctionDeliveredLps":[2.07,3.11,3.11,2.07,2.59,3.63,3.11,2.59,2.07,2.59,2.59,1.56,2.59,3.11,3.63,2.59,3.11,4.15,4.15,3.11,2.59,3.11,3.63,2.59,4.15,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.07,3.11,3.11,2.07,2.59,3.63,3.11,2.59,2.07,2.59,2.59,1.56,2.59,3.11,3.63,2.59,3.11,4.15,4.15,3.11,2.59,3.11,3.63,2.59,4.15,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.51,1.63,0.0,-0.64,0.55,0.74,1.25,0.0,-0.14,-1.69,0.27,0.06,3.66,-0.49,0.0,-0.64,0.87,-2.36,6.43,0.0,13.08,-6.1,2.08,-1.77,-4.94,0.28,-3.86,-10.57,-0.44,-1.79,-4.87,-1.95,-4.93,-7.92,-4.3,-10.41,-16.07,-2.04,-4.88,-7.64,42.93,47.63,21.95,20.98,4.65,23.59,24.04,16.34,7.67,7.7,8.66,8.66],"pipeVelocityMs":[0.143,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.074,0.01,0.0,0.013,0.018,0.033,0.091,0.0,0.185,0.086,0.118,0.1,0.279,0.009,0.123,0.336,0.025,0.101,0.276,0.111,0.279,0.448,0.137,0.331,0.511,0.115,0.276,0.432,0.342,0.379,0.311,0.297,0.066,0.334,0.34,0.231,0.109,0.109,0.176,0.176],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.63,42.93],"pumpHeadM":[37.09,34.18],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.025,4.066],"tankPct":[50.3,51.1],"requiredLps":75.18,"deliveredLps":75.18,"deliveredPct":100.0,"minPressureM":37.0,"minPressureNode":"J-A1","criticalPressureM":38.0,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.02 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.07 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":480,"clock":"16:38","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.972,0.9558,0.9527,0.9484,0.9427,0.9375,0.9367,0.9354,0.9298,0.9277,0.9264,0.9253,0.9235,0.923,0.9969,0.9938,0.9932,0.9927,0.982,0.9762,0.9733,0.9541,0.9518,0.9418,0.9345,0.9314,0.9276,0.9267,0.9264],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.9,78.2,104.3,52.1,52.1,173.8,173.8,52.1,52.1,39.1,52.1,52.1,127.7,52.1,52.1,52.1,78.2,78.2,78.2,78.2,78.2,78.2,365.0,365.0,52.1,52.1,52.1,104.3,173.8,130.3,182.5,71.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.0,46.8,33.8,32.2,31.4,20.7,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,18.9,9.5,28.7,27.4,26.2,25.0,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3428.1,3018.1,2084.8,1965.1,1898.5,973.9,798.6,621.0,565.5,510.4,470.9,418.0,363.6,235.3,182.9,130.6,78.2,313.7,235.4,156.5,78.2,815.4,734.8,365.9,842.8,788.7,734.0,673.1,562.8,385.9,254.3,71.6,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3271.2,"servedKW":3271.2,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":156.9,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.923,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.01,37.4,37.41,37.48,37.6,38.0,38.01,38.08,37.6,38.0,38.01,38.07,40.39,40.8,40.87,41.03,40.39,40.8,40.87,41.01,39.79,40.2,40.27,40.42,38.01,40.8,3.92,38.1,3.98,41.07,38.08,41.03,38.02],"junctionDeliveredLps":[2.08,3.11,3.11,2.08,2.6,3.63,3.11,2.6,2.08,2.6,2.6,1.56,2.6,3.11,3.63,2.6,3.11,4.15,4.15,3.11,2.6,3.11,3.63,2.6,4.15,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.08,3.11,3.11,2.08,2.6,3.63,3.11,2.6,2.08,2.6,2.6,1.56,2.6,3.11,3.63,2.6,3.11,4.15,4.15,3.11,2.6,3.11,3.63,2.6,4.15,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.51,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.69,0.27,0.06,3.66,-0.49,0.0,-0.64,0.87,-2.34,6.43,0.0,13.07,-6.12,2.08,-1.77,-4.94,0.28,-3.86,-10.58,-0.44,-1.79,-4.88,-1.96,-4.93,-7.93,-4.31,-10.42,-16.08,-2.04,-4.89,-7.65,42.91,47.62,21.95,20.96,4.67,23.6,24.03,16.37,7.62,7.66,8.67,8.67],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.033,0.091,0.0,0.185,0.087,0.118,0.1,0.28,0.009,0.123,0.337,0.025,0.101,0.276,0.111,0.279,0.449,0.137,0.332,0.512,0.115,0.276,0.433,0.342,0.379,0.311,0.297,0.066,0.334,0.34,0.232,0.108,0.108,0.177,0.177],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.62,42.91],"pumpHeadM":[37.09,34.19],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.028,4.075],"tankPct":[50.4,51.2],"requiredLps":75.25,"deliveredLps":75.26,"deliveredPct":100.0,"minPressureM":37.01,"minPressureNode":"J-A1","criticalPressureM":38.01,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.03 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.07 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":540,"clock":"16:39","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9851,0.9785,0.9719,0.9557,0.9526,0.9483,0.9427,0.9375,0.9367,0.9353,0.9297,0.9276,0.9264,0.9252,0.9235,0.923,0.9969,0.9938,0.9932,0.9927,0.9819,0.9762,0.9733,0.954,0.9518,0.9417,0.9345,0.9313,0.9276,0.9267,0.9264],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,86.9,78.3,104.3,52.2,52.2,173.9,173.9,52.2,52.2,39.1,52.2,52.2,127.8,52.2,52.2,52.2,78.3,78.3,78.3,78.3,78.3,78.3,365.2,365.2,52.2,52.2,52.2,104.3,173.9,130.4,182.6,71.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.0,46.9,33.9,32.2,31.4,20.7,16.9,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,18.9,9.5,28.7,27.4,26.2,25.1,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3430.1,3019.9,2086.0,1966.3,1899.6,974.5,799.1,621.3,565.8,510.7,471.1,418.2,363.8,235.5,183.0,130.7,78.3,313.9,235.5,156.6,78.3,815.8,735.2,366.2,843.3,789.1,734.4,673.5,563.1,386.2,254.4,71.6,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3273.1,"servedKW":3273.1,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":157.1,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.923,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.02,37.41,37.42,37.48,37.61,38.01,38.02,38.08,37.61,38.01,38.02,38.08,40.39,40.8,40.87,41.03,40.39,40.81,40.87,41.02,39.79,40.21,40.27,40.42,38.02,40.8,3.92,38.11,3.98,41.07,38.09,41.03,38.03],"junctionDeliveredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.51,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.66,-0.49,0.0,-0.64,0.87,-2.32,6.44,0.0,13.07,-6.14,2.09,-1.77,-4.95,0.28,-3.87,-10.59,-0.44,-1.79,-4.88,-1.96,-4.94,-7.93,-4.31,-10.43,-16.1,-2.04,-4.89,-7.66,42.9,47.62,21.95,20.95,4.7,23.6,24.01,16.4,7.57,7.61,8.68,8.68],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.033,0.091,0.0,0.185,0.087,0.118,0.1,0.28,0.009,0.123,0.337,0.025,0.101,0.276,0.111,0.279,0.449,0.137,0.332,0.512,0.116,0.277,0.433,0.341,0.379,0.311,0.296,0.066,0.334,0.34,0.232,0.107,0.108,0.177,0.177],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.62,42.9],"pumpHeadM":[37.09,34.2],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.032,4.084],"tankPct":[50.4,51.4],"requiredLps":75.33,"deliveredLps":75.33,"deliveredPct":100.0,"minPressureM":37.02,"minPressureNode":"J-A1","criticalPressureM":38.02,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.03 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 51% (4.08 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":600,"clock":"16:40","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9785,0.9719,0.9557,0.9526,0.9483,0.9427,0.9374,0.9366,0.9353,0.9297,0.9276,0.9264,0.9252,0.9234,0.9229,0.9969,0.9938,0.9932,0.9927,0.9819,0.9762,0.9733,0.954,0.9518,0.9417,0.9345,0.9313,0.9275,0.9267,0.9263],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.0,78.3,104.4,52.2,52.2,174.0,174.0,52.2,52.2,39.1,52.2,52.2,127.8,52.2,52.2,52.2,78.3,78.3,78.3,78.3,78.3,78.3,365.4,365.4,52.2,52.2,52.2,104.4,174.0,130.5,182.7,71.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.1,46.9,33.9,32.2,31.4,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,18.9,9.5,28.7,27.5,26.2,25.1,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3432.2,3021.7,2087.3,1967.4,1900.7,975.0,799.5,621.7,566.1,511.0,471.4,418.5,364.0,235.6,183.1,130.7,78.3,314.1,235.6,156.7,78.3,816.3,735.6,366.4,843.8,789.6,734.8,673.9,563.4,386.4,254.6,71.7,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3274.9,"servedKW":3274.9,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":157.3,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9229,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.03,37.42,37.43,37.49,37.62,38.02,38.03,38.09,37.61,38.01,38.03,38.09,40.4,40.81,40.87,41.03,40.4,40.81,40.87,41.02,39.8,40.21,40.27,40.42,38.03,40.81,3.92,38.12,3.98,41.08,38.09,41.04,38.04],"junctionDeliveredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.52,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.67,-0.49,0.0,-0.64,0.87,-2.3,6.45,0.0,13.07,-6.17,2.09,-1.77,-4.95,0.28,-3.87,-10.6,-0.44,-1.79,-4.89,-1.96,-4.94,-7.94,-4.32,-10.44,-16.12,-2.04,-4.89,-7.66,42.89,47.61,21.95,20.94,4.73,23.61,24.0,16.43,7.53,7.57,8.69,8.69],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.023,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.033,0.091,0.0,0.185,0.087,0.118,0.1,0.28,0.009,0.123,0.337,0.025,0.101,0.276,0.111,0.28,0.449,0.137,0.332,0.513,0.116,0.277,0.434,0.341,0.379,0.31,0.296,0.067,0.334,0.34,0.232,0.106,0.107,0.177,0.177],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.61,42.89],"pumpHeadM":[37.1,34.21],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.035,4.093],"tankPct":[50.4,51.6],"requiredLps":75.4,"deliveredLps":75.4,"deliveredPct":100.0,"minPressureM":37.03,"minPressureNode":"J-A1","criticalPressureM":38.03,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.928 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.04 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.09 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":660,"clock":"16:41","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9719,0.9557,0.9526,0.9483,0.9426,0.9374,0.9366,0.9352,0.9296,0.9275,0.9263,0.9251,0.9234,0.9229,0.9969,0.9938,0.9932,0.9927,0.9819,0.9761,0.9733,0.954,0.9517,0.9417,0.9344,0.9313,0.9275,0.9266,0.9263],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.1,78.3,104.5,52.2,52.2,174.1,174.1,52.2,52.2,39.2,52.2,52.2,127.9,52.2,52.2,52.2,78.3,78.3,78.3,78.3,78.3,78.3,365.6,365.6,52.2,52.2,52.2,104.5,174.1,130.6,182.8,71.7],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.1,46.9,33.9,32.2,31.4,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,18.9,9.5,28.7,27.5,26.2,25.1,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3434.2,3023.5,2088.5,1968.6,1901.8,975.6,800.0,622.0,566.4,511.3,471.7,418.7,364.2,235.7,183.2,130.8,78.4,314.2,235.8,156.8,78.4,816.8,736.1,366.6,844.3,790.0,735.2,674.2,563.7,386.6,254.7,71.7,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3276.8,"servedKW":3276.8,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":157.4,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9229,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.04,37.43,37.44,37.5,37.63,38.03,38.04,38.1,37.62,38.02,38.03,38.1,40.4,40.81,40.88,41.04,40.4,40.81,40.88,41.02,39.8,40.21,40.28,40.43,38.03,40.81,3.92,38.13,3.98,41.08,38.1,41.04,38.05],"junctionDeliveredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.08,3.12,3.12,2.08,2.6,3.64,3.12,2.6,2.08,2.6,2.6,1.56,2.6,3.12,3.64,2.6,3.12,4.16,4.16,3.12,2.6,3.12,3.64,2.6,4.16,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.52,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.67,-0.49,0.0,-0.64,0.87,-2.28,6.45,0.0,13.07,-6.19,2.09,-1.77,-4.96,0.28,-3.87,-10.61,-0.44,-1.79,-4.89,-1.96,-4.95,-7.95,-4.32,-10.45,-16.13,-2.05,-4.9,-7.67,42.87,47.6,21.94,20.93,4.75,23.62,23.98,16.46,7.48,7.53,8.7,8.7],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.032,0.091,0.0,0.185,0.088,0.118,0.1,0.28,0.009,0.123,0.338,0.025,0.101,0.277,0.111,0.28,0.45,0.138,0.333,0.513,0.116,0.277,0.434,0.341,0.379,0.31,0.296,0.067,0.334,0.339,0.233,0.106,0.106,0.177,0.177],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.6,42.87],"pumpHeadM":[37.1,34.21],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.039,4.102],"tankPct":[50.5,51.7],"requiredLps":75.47,"deliveredLps":75.47,"deliveredPct":100.0,"minPressureM":37.04,"minPressureNode":"J-A1","criticalPressureM":38.03,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 50% (5.04 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.10 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":720,"clock":"16:42","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9719,0.9557,0.9526,0.9482,0.9426,0.9373,0.9366,0.9352,0.9296,0.9275,0.9263,0.9251,0.9233,0.9228,0.9969,0.9938,0.9932,0.9927,0.9819,0.9761,0.9732,0.954,0.9517,0.9416,0.9344,0.9312,0.9274,0.9266,0.9262],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.1,78.4,104.5,52.3,52.3,174.2,174.2,52.3,52.3,39.2,52.3,52.3,127.9,52.3,52.3,52.3,78.4,78.4,78.4,78.4,78.4,78.4,365.8,365.8,52.3,52.3,52.3,104.5,174.2,130.7,182.9,71.7],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.1,46.9,33.9,32.2,31.5,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,19.0,9.5,28.7,27.5,26.3,25.1,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3436.3,3025.3,2089.7,1969.8,1902.9,976.1,800.4,622.4,566.7,511.6,471.9,418.9,364.4,235.9,183.3,130.9,78.4,314.4,235.9,156.9,78.4,817.3,736.5,366.8,844.8,790.5,735.6,674.6,564.0,386.8,254.8,71.7,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3278.6,"servedKW":3278.6,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":157.6,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9228,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.05,37.43,37.44,37.51,37.63,38.03,38.04,38.11,37.63,38.03,38.04,38.11,40.4,40.81,40.88,41.04,40.4,40.81,40.88,41.03,39.8,40.21,40.28,40.43,38.04,40.81,3.92,38.14,3.98,41.08,38.11,41.04,38.06],"junctionDeliveredLps":[2.08,3.13,3.13,2.08,2.61,3.65,3.13,2.61,2.08,2.61,2.61,1.56,2.61,3.13,3.65,2.61,3.13,4.17,4.17,3.13,2.61,3.13,3.65,2.61,4.17,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.08,3.13,3.13,2.08,2.6,3.65,3.13,2.6,2.08,2.6,2.6,1.56,2.6,3.13,3.65,2.6,3.13,4.17,4.17,3.13,2.6,3.13,3.65,2.6,4.17,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.53,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.67,-0.49,0.0,-0.64,0.87,-2.26,6.46,0.0,13.07,-6.21,2.09,-1.77,-4.96,0.28,-3.88,-10.62,-0.44,-1.79,-4.89,-1.96,-4.95,-7.96,-4.33,-10.46,-16.15,-2.05,-4.9,-7.68,42.86,47.6,21.94,20.92,4.78,23.63,23.97,16.49,7.43,7.48,8.71,8.71],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.032,0.091,0.0,0.185,0.088,0.118,0.1,0.281,0.009,0.123,0.338,0.025,0.102,0.277,0.111,0.28,0.45,0.138,0.333,0.514,0.116,0.278,0.435,0.341,0.379,0.31,0.296,0.068,0.334,0.339,0.233,0.105,0.106,0.177,0.177],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.6,42.86],"pumpHeadM":[37.1,34.22],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.042,4.111],"tankPct":[50.5,51.8],"requiredLps":75.55,"deliveredLps":75.55,"deliveredPct":100.0,"minPressureM":37.05,"minPressureNode":"J-A1","criticalPressureM":38.04,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · 38.0 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.9 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.04 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.11 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":780,"clock":"16:43","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9719,0.9556,0.9525,0.9482,0.9426,0.9373,0.9365,0.9352,0.9295,0.9274,0.9262,0.925,0.9233,0.9228,0.9969,0.9938,0.9932,0.9927,0.9819,0.9761,0.9732,0.9539,0.9517,0.9416,0.9343,0.9312,0.9274,0.9265,0.9262],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.1,78.4,104.6,52.3,52.3,174.3,174.3,52.3,52.3,39.2,52.3,52.3,128.0,52.3,52.3,52.3,78.4,78.4,78.4,78.4,78.4,78.4,366.0,366.0,52.3,52.3,52.3,104.6,174.3,130.7,183.0,71.7],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.2,47.0,33.9,32.3,31.5,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.0,19.0,9.5,28.7,27.5,26.3,25.1,22.3,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3438.3,3027.1,2091.0,1970.9,1904.0,976.7,800.9,622.7,567.0,511.9,472.2,419.2,364.6,236.0,183.5,131.0,78.5,314.6,236.0,157.0,78.5,817.7,736.9,367.0,845.2,790.9,736.1,675.0,564.3,387.0,255.0,71.8,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3280.5,"servedKW":3280.5,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":157.8,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9228,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.06,37.44,37.45,37.52,37.64,38.04,38.05,38.12,37.64,38.04,38.05,38.12,40.4,40.82,40.88,41.04,40.41,40.82,40.88,41.03,39.8,40.22,40.28,40.43,38.05,40.82,3.92,38.15,3.98,41.09,38.12,41.05,38.07],"junctionDeliveredLps":[2.09,3.13,3.13,2.09,2.61,3.65,3.13,2.61,2.09,2.61,2.61,1.56,2.61,3.13,3.65,2.61,3.13,4.17,4.17,3.13,2.61,3.13,3.65,2.61,4.17,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.09,3.13,3.13,2.09,2.61,3.65,3.13,2.61,2.09,2.61,2.61,1.56,2.61,3.13,3.65,2.61,3.13,4.17,4.17,3.13,2.61,3.13,3.65,2.61,4.17,1.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.53,1.64,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.68,-0.5,0.0,-0.64,0.87,-2.24,6.46,0.0,13.07,-6.23,2.09,-1.78,-4.97,0.28,-3.88,-10.63,-0.44,-1.8,-4.9,-1.96,-4.96,-7.96,-4.33,-10.47,-16.16,-2.05,-4.91,-7.69,42.85,47.59,21.94,20.91,4.81,23.64,23.96,16.52,7.38,7.44,8.71,8.71],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.032,0.091,0.0,0.185,0.088,0.118,0.1,0.281,0.009,0.124,0.338,0.025,0.102,0.277,0.111,0.28,0.451,0.138,0.333,0.514,0.116,0.278,0.435,0.341,0.379,0.31,0.296,0.068,0.334,0.339,0.234,0.104,0.105,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.59,42.85],"pumpHeadM":[37.11,34.23],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.046,4.12],"tankPct":[50.6,52.0],"requiredLps":75.62,"deliveredLps":75.62,"deliveredPct":100.0,"minPressureM":37.06,"minPressureNode":"J-A1","criticalPressureM":38.05,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.05 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.12 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.0 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.4 m at J-A2"}]},{"t":840,"clock":"16:44","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9719,0.9556,0.9525,0.9482,0.9425,0.9373,0.9365,0.9351,0.9295,0.9274,0.9262,0.925,0.9232,0.9227,0.9969,0.9938,0.9932,0.9926,0.9819,0.9761,0.9732,0.9539,0.9516,0.9416,0.9343,0.9311,0.9273,0.9265,0.9261],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.2,78.5,104.6,52.3,52.3,174.4,174.4,52.3,52.3,39.2,52.3,52.3,128.1,52.3,52.3,52.3,78.5,78.5,78.5,78.5,78.5,78.5,366.2,366.2,52.3,52.3,52.3,104.6,174.4,130.8,183.1,71.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.2,47.0,34.0,32.3,31.5,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.9,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.1,19.0,9.5,28.8,27.5,26.3,25.1,22.4,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3440.3,3028.9,2092.2,1972.1,1905.2,977.2,801.3,623.1,567.4,512.1,472.4,419.4,364.8,236.1,183.6,131.0,78.5,314.8,236.2,157.1,78.5,818.2,737.3,367.2,845.7,791.4,736.5,675.4,564.7,387.2,255.1,71.8,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3282.3,"servedKW":3282.3,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":158.0,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9227,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.07,37.45,37.46,37.53,37.65,38.05,38.06,38.13,37.65,38.05,38.06,38.13,40.41,40.82,40.89,41.05,40.41,40.82,40.89,41.03,39.81,40.22,40.29,40.44,38.06,40.82,3.92,38.16,3.98,41.09,38.13,41.05,38.07],"junctionDeliveredLps":[2.09,3.13,3.13,2.09,2.61,3.65,3.13,2.61,2.09,2.61,2.61,1.57,2.61,3.13,3.65,2.61,3.13,4.18,4.18,3.13,2.61,3.13,3.65,2.61,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.09,3.13,3.13,2.09,2.61,3.65,3.13,2.61,2.09,2.61,2.61,1.57,2.61,3.13,3.65,2.61,3.13,4.18,4.18,3.13,2.61,3.13,3.65,2.61,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.54,1.65,0.0,-0.64,0.56,0.74,1.25,0.0,-0.14,-1.7,0.27,0.06,3.68,-0.5,0.0,-0.64,0.87,-2.22,6.47,0.0,13.06,-6.25,2.1,-1.78,-4.97,0.28,-3.88,-10.64,-0.44,-1.8,-4.9,-1.97,-4.96,-7.97,-4.33,-10.48,-16.18,-2.05,-4.91,-7.69,42.83,47.59,21.94,20.89,4.83,23.64,23.94,16.55,7.34,7.39,8.72,8.72],"pipeVelocityMs":[0.144,0.052,0.0,0.02,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.031,0.092,0.0,0.185,0.088,0.119,0.101,0.281,0.009,0.124,0.339,0.025,0.102,0.277,0.111,0.281,0.451,0.138,0.334,0.515,0.116,0.278,0.435,0.341,0.379,0.31,0.296,0.068,0.334,0.339,0.234,0.104,0.105,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.59,42.83],"pumpHeadM":[37.11,34.24],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.049,4.129],"tankPct":[50.6,52.1],"requiredLps":75.69,"deliveredLps":75.69,"deliveredPct":100.0,"minPressureM":37.07,"minPressureNode":"J-A1","criticalPressureM":38.06,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.05 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.13 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":900,"clock":"16:45","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9718,0.9556,0.9525,0.9481,0.9425,0.9372,0.9365,0.9351,0.9295,0.9273,0.9261,0.9249,0.9232,0.9227,0.9969,0.9938,0.9932,0.9926,0.9819,0.9761,0.9732,0.9539,0.9516,0.9415,0.9343,0.9311,0.9273,0.9264,0.9261],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.2,78.5,104.7,52.4,52.4,174.5,174.5,52.4,52.4,39.3,52.4,52.4,128.1,52.4,52.4,52.4,78.5,78.5,78.5,78.5,78.5,78.5,366.5,366.5,52.4,52.4,52.4,104.7,174.5,130.9,183.2,71.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.2,47.0,34.0,32.3,31.5,20.7,17.0,13.3,12.2,11.1,10.2,9.0,7.9,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.1,19.0,9.5,28.8,27.5,26.3,25.1,22.4,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3442.4,3030.7,2093.5,1973.2,1906.3,977.8,801.8,623.4,567.7,512.4,472.7,419.6,365.0,236.3,183.7,131.1,78.6,315.0,236.3,157.2,78.6,818.7,737.8,367.4,846.2,791.8,736.9,675.8,565.0,387.4,255.2,71.8,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3284.2,"servedKW":3284.2,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":158.2,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9227,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.07,37.46,37.47,37.54,37.66,38.06,38.07,38.14,37.66,38.06,38.07,38.13,40.41,40.82,40.89,41.05,40.41,40.82,40.89,41.04,39.81,40.22,40.29,40.44,38.07,40.82,3.92,38.17,3.98,41.09,38.14,41.05,38.08],"junctionDeliveredLps":[2.09,3.14,3.14,2.09,2.61,3.66,3.14,2.61,2.09,2.61,2.61,1.57,2.61,3.14,3.66,2.61,3.14,4.18,4.18,3.14,2.61,3.14,3.66,2.61,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.09,3.13,3.13,2.09,2.61,3.66,3.13,2.61,2.09,2.61,2.61,1.57,2.61,3.13,3.66,2.61,3.13,4.18,4.18,3.13,2.61,3.13,3.66,2.61,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.54,1.65,0.0,-0.64,0.56,0.74,1.26,0.0,-0.14,-1.71,0.27,0.06,3.68,-0.5,0.0,-0.65,0.87,-2.2,6.48,0.0,13.06,-6.27,2.1,-1.78,-4.97,0.28,-3.89,-10.65,-0.44,-1.8,-4.91,-1.97,-4.97,-7.98,-4.34,-10.49,-16.19,-2.05,-4.92,-7.7,42.82,47.58,21.94,20.88,4.86,23.65,23.93,16.58,7.29,7.35,8.73,8.73],"pipeVelocityMs":[0.145,0.052,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.031,0.092,0.0,0.185,0.089,0.119,0.101,0.282,0.009,0.124,0.339,0.025,0.102,0.278,0.111,0.281,0.451,0.138,0.334,0.515,0.116,0.278,0.436,0.341,0.379,0.31,0.295,0.069,0.335,0.339,0.235,0.103,0.104,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.58,42.82],"pumpHeadM":[37.11,34.25],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.052,4.137],"tankPct":[50.7,52.3],"requiredLps":75.76,"deliveredLps":75.76,"deliveredPct":100.0,"minPressureM":37.07,"minPressureNode":"J-A1","criticalPressureM":38.07,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.05 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.14 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":960,"clock":"16:46","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9718,0.9555,0.9524,0.9481,0.9425,0.9372,0.9364,0.935,0.9294,0.9273,0.9261,0.9249,0.9232,0.9226,0.9969,0.9938,0.9932,0.9926,0.9819,0.9761,0.9732,0.9538,0.9516,0.9415,0.9342,0.9311,0.9273,0.9264,0.9261],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.3,78.6,104.8,52.4,52.4,174.6,174.6,52.4,52.4,39.3,52.4,52.4,128.2,52.4,52.4,52.4,78.6,78.6,78.6,78.6,78.6,78.6,366.7,366.7,52.4,52.4,52.4,104.8,174.6,130.9,183.3,71.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.2,47.0,34.0,32.3,31.5,20.8,17.0,13.3,12.2,11.1,10.2,9.0,7.9,4.9,3.9,2.8,1.7,7.9,5.9,3.9,2.0,21.1,19.0,9.5,28.8,27.6,26.3,25.2,22.4,10.6,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3444.4,3032.5,2094.7,1974.4,1907.4,978.3,802.2,623.8,568.0,512.7,473.0,419.8,365.2,236.4,183.8,131.2,78.6,315.1,236.5,157.2,78.6,819.2,738.2,367.6,846.7,792.3,737.3,676.2,565.3,387.6,255.4,71.8,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3286.0,"servedKW":3286.0,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":158.4,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9226,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.08,37.47,37.48,37.55,37.67,38.07,38.08,38.15,37.67,38.07,38.08,38.14,40.41,40.83,40.89,41.05,40.41,40.83,40.89,41.04,39.81,40.23,40.29,40.44,38.08,40.83,3.92,38.18,3.98,41.1,38.15,41.06,38.09],"junctionDeliveredLps":[2.09,3.14,3.14,2.09,2.62,3.66,3.14,2.62,2.09,2.62,2.62,1.57,2.62,3.14,3.66,2.62,3.14,4.18,4.18,3.14,2.62,3.14,3.66,2.62,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.09,3.14,3.14,2.09,2.62,3.66,3.14,2.62,2.09,2.62,2.62,1.57,2.62,3.14,3.66,2.62,3.14,4.18,4.18,3.14,2.62,3.14,3.66,2.62,4.18,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.55,1.65,0.0,-0.64,0.56,0.74,1.26,0.0,-0.14,-1.71,0.27,0.06,3.69,-0.5,0.0,-0.65,0.87,-2.18,6.48,0.0,13.06,-6.29,2.1,-1.78,-4.98,0.28,-3.89,-10.65,-0.44,-1.8,-4.91,-1.97,-4.97,-7.98,-4.34,-10.5,-16.21,-2.06,-4.92,-7.71,42.81,47.58,21.93,20.87,4.89,23.66,23.92,16.61,7.24,7.3,8.74,8.74],"pipeVelocityMs":[0.145,0.052,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.031,0.092,0.0,0.185,0.089,0.119,0.101,0.282,0.009,0.124,0.339,0.025,0.102,0.278,0.111,0.281,0.452,0.138,0.334,0.516,0.116,0.279,0.436,0.341,0.379,0.31,0.295,0.069,0.335,0.338,0.235,0.102,0.103,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.58,42.81],"pumpHeadM":[37.12,34.26],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.056,4.146],"tankPct":[50.7,52.4],"requiredLps":75.84,"deliveredLps":75.84,"deliveredPct":100.0,"minPressureM":37.08,"minPressureNode":"J-A1","criticalPressureM":38.08,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.06 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 52% (4.15 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1020,"clock":"16:47","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9784,0.9718,0.9555,0.9524,0.9481,0.9424,0.9372,0.9364,0.935,0.9294,0.9273,0.926,0.9249,0.9231,0.9226,0.9969,0.9938,0.9932,0.9926,0.9819,0.9761,0.9732,0.9538,0.9516,0.9414,0.9342,0.931,0.9272,0.9263,0.926],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.3,78.6,104.8,52.4,52.4,174.7,174.7,52.4,52.4,39.3,52.4,52.4,128.2,52.4,52.4,52.4,78.6,78.6,78.6,78.6,78.6,78.6,366.9,366.9,52.4,52.4,52.4,104.8,174.7,131.0,183.4,71.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.3,47.1,34.0,32.3,31.6,20.8,17.0,13.3,12.2,11.1,10.2,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.1,19.0,9.5,28.8,27.6,26.3,25.2,22.4,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3446.5,3034.3,2095.9,1975.5,1908.5,978.9,802.7,624.1,568.3,513.0,473.2,420.1,365.4,236.6,183.9,131.3,78.7,315.3,236.6,157.3,78.6,819.6,738.6,367.8,847.2,792.8,737.8,676.5,565.6,387.8,255.5,71.9,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3287.9,"servedKW":3287.9,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":158.6,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9226,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.09,37.48,37.49,37.55,37.68,38.08,38.09,38.16,37.67,38.08,38.09,38.15,40.42,40.83,40.9,41.06,40.42,40.83,40.9,41.04,39.82,40.23,40.3,40.45,38.09,40.83,3.92,38.18,3.98,41.1,38.16,41.06,38.1],"junctionDeliveredLps":[2.09,3.14,3.14,2.09,2.62,3.66,3.14,2.62,2.09,2.62,2.62,1.57,2.62,3.14,3.66,2.62,3.14,4.19,4.19,3.14,2.62,3.14,3.66,2.62,4.19,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.09,3.14,3.14,2.09,2.62,3.66,3.14,2.62,2.09,2.62,2.62,1.57,2.62,3.14,3.66,2.62,3.14,4.19,4.19,3.14,2.62,3.14,3.66,2.62,4.19,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.55,1.65,0.0,-0.65,0.56,0.74,1.26,0.0,-0.14,-1.71,0.27,0.06,3.69,-0.5,0.0,-0.65,0.87,-2.16,6.49,0.0,13.06,-6.31,2.1,-1.78,-4.98,0.29,-3.89,-10.66,-0.44,-1.8,-4.92,-1.97,-4.97,-7.99,-4.35,-10.51,-16.22,-2.06,-4.93,-7.72,42.79,47.57,21.93,20.86,4.92,23.67,23.9,16.64,7.19,7.26,8.75,8.75],"pipeVelocityMs":[0.145,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.031,0.092,0.0,0.185,0.089,0.119,0.101,0.282,0.009,0.124,0.339,0.025,0.102,0.278,0.112,0.282,0.452,0.138,0.335,0.516,0.116,0.279,0.437,0.341,0.379,0.31,0.295,0.07,0.335,0.338,0.235,0.102,0.103,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.57,42.79],"pumpHeadM":[37.12,34.27],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.059,4.155],"tankPct":[50.7,52.6],"requiredLps":75.91,"deliveredLps":75.91,"deliveredPct":100.0,"minPressureM":37.09,"minPressureNode":"J-A1","criticalPressureM":38.09,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.06 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.15 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1080,"clock":"16:48","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9783,0.9718,0.9555,0.9524,0.9481,0.9424,0.9371,0.9363,0.935,0.9293,0.9272,0.926,0.9248,0.9231,0.9225,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9538,0.9515,0.9414,0.9341,0.931,0.9272,0.9263,0.926],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.4,78.7,104.9,52.4,52.4,174.8,174.8,52.4,52.4,39.3,52.4,52.4,128.3,52.4,52.4,52.4,78.7,78.7,78.7,78.7,78.7,78.7,367.1,367.1,52.4,52.4,52.4,104.9,174.8,131.1,183.5,71.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.3,47.1,34.0,32.4,31.6,20.8,17.0,13.3,12.2,11.1,10.2,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.1,19.0,9.5,28.8,27.6,26.3,25.2,22.4,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3448.5,3036.1,2097.2,1976.7,1909.6,979.5,803.1,624.5,568.6,513.3,473.5,420.3,365.6,236.7,184.0,131.3,78.7,315.5,236.7,157.4,78.7,820.1,739.0,368.1,847.7,793.2,738.2,676.9,565.9,388.1,255.6,71.9,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3289.8,"servedKW":3289.8,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":158.8,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9225,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.1,37.49,37.5,37.56,37.69,38.09,38.1,38.16,37.68,38.08,38.09,38.16,40.42,40.83,40.9,41.06,40.42,40.83,40.9,41.05,39.82,40.23,40.3,40.45,38.09,40.83,3.92,38.19,3.98,41.1,38.16,41.06,38.11],"junctionDeliveredLps":[2.1,3.14,3.14,2.1,2.62,3.67,3.14,2.62,2.1,2.62,2.62,1.57,2.62,3.14,3.67,2.62,3.14,4.19,4.19,3.14,2.62,3.14,3.67,2.62,4.19,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.1,3.14,3.14,2.1,2.62,3.67,3.14,2.62,2.1,2.62,2.62,1.57,2.62,3.14,3.67,2.62,3.14,4.19,4.19,3.14,2.62,3.14,3.67,2.62,4.19,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.56,1.65,0.0,-0.65,0.56,0.74,1.26,0.0,-0.14,-1.71,0.27,0.06,3.69,-0.5,0.0,-0.65,0.87,-2.14,6.49,0.0,13.06,-6.33,2.11,-1.78,-4.99,0.29,-3.9,-10.67,-0.44,-1.8,-4.92,-1.97,-4.98,-8.0,-4.35,-10.52,-16.24,-2.06,-4.93,-7.73,42.78,47.56,21.93,20.85,4.94,23.68,23.89,16.67,7.15,7.22,8.76,8.76],"pipeVelocityMs":[0.145,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.03,0.092,0.0,0.185,0.09,0.119,0.101,0.282,0.009,0.124,0.34,0.025,0.102,0.278,0.112,0.282,0.453,0.138,0.335,0.517,0.117,0.279,0.437,0.34,0.379,0.31,0.295,0.07,0.335,0.338,0.236,0.101,0.102,0.178,0.178],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.56,42.78],"pumpHeadM":[37.12,34.27],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.062,4.163],"tankPct":[50.8,52.7],"requiredLps":75.98,"deliveredLps":75.98,"deliveredPct":100.0,"minPressureM":37.1,"minPressureNode":"J-A1","criticalPressureM":38.09,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.06 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.16 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1140,"clock":"16:49","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9783,0.9718,0.9555,0.9524,0.948,0.9424,0.9371,0.9363,0.9349,0.9293,0.9272,0.926,0.9248,0.923,0.9225,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9538,0.9515,0.9414,0.9341,0.9309,0.9271,0.9263,0.9259],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.5,78.7,104.9,52.5,52.5,174.9,174.9,52.5,52.5,39.4,52.5,52.5,128.3,52.5,52.5,52.5,78.7,78.7,78.7,78.7,78.7,78.7,367.3,367.3,52.5,52.5,52.5,104.9,174.9,131.2,183.6,71.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.3,47.1,34.1,32.4,31.6,20.8,17.0,13.3,12.2,11.2,10.2,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.1,19.0,9.5,28.9,27.6,26.4,25.2,22.4,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3450.6,3037.9,2098.4,1977.9,1910.7,980.0,803.6,624.8,568.9,513.5,473.7,420.5,365.8,236.8,184.1,131.4,78.7,315.7,236.9,157.5,78.7,820.6,739.5,368.3,848.2,793.7,738.6,677.3,566.2,388.3,255.8,71.9,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3291.6,"servedKW":3291.6,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.0,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9225,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.11,37.49,37.5,37.57,37.69,38.09,38.1,38.17,37.69,38.09,38.1,38.17,40.42,40.83,40.9,41.06,40.42,40.83,40.9,41.05,39.82,40.23,40.3,40.45,38.1,40.83,3.92,38.2,3.98,41.11,38.17,41.07,38.12],"junctionDeliveredLps":[2.1,3.15,3.15,2.1,2.62,3.67,3.15,2.62,2.1,2.62,2.62,1.57,2.62,3.15,3.67,2.62,3.15,4.2,4.2,3.15,2.62,3.15,3.67,2.62,4.2,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.1,3.15,3.15,2.1,2.62,3.67,3.15,2.62,2.1,2.62,2.62,1.57,2.62,3.15,3.67,2.62,3.15,4.2,4.2,3.15,2.62,3.15,3.67,2.62,4.2,1.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.56,1.65,0.0,-0.65,0.56,0.74,1.26,0.0,-0.14,-1.71,0.27,0.06,3.7,-0.5,0.0,-0.65,0.87,-2.12,6.5,0.0,13.06,-6.35,2.11,-1.78,-4.99,0.29,-3.9,-10.68,-0.44,-1.81,-4.93,-1.98,-4.98,-8.0,-4.35,-10.53,-16.26,-2.06,-4.94,-7.73,42.77,47.56,21.93,20.84,4.97,23.68,23.87,16.7,7.1,7.17,8.77,8.77],"pipeVelocityMs":[0.145,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.054,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.03,0.092,0.0,0.185,0.09,0.119,0.101,0.283,0.009,0.124,0.34,0.025,0.102,0.279,0.112,0.282,0.453,0.139,0.335,0.517,0.117,0.279,0.438,0.34,0.378,0.31,0.295,0.07,0.335,0.338,0.236,0.1,0.101,0.179,0.179],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.56,42.77],"pumpHeadM":[37.13,34.28],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.065,4.172],"tankPct":[50.8,52.9],"requiredLps":76.05,"deliveredLps":76.05,"deliveredPct":100.0,"minPressureM":37.11,"minPressureNode":"J-A1","criticalPressureM":38.1,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.07 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.17 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1200,"clock":"16:50","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.985,0.9783,0.9718,0.9554,0.9523,0.948,0.9423,0.937,0.9363,0.9349,0.9293,0.9271,0.9259,0.9247,0.923,0.9224,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9537,0.9515,0.9413,0.9341,0.9309,0.9271,0.9262,0.9259],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.5,78.8,105.0,52.5,52.5,175.0,175.0,52.5,52.5,39.4,52.5,52.5,128.4,52.5,52.5,52.5,78.8,78.8,78.8,78.8,78.8,78.8,367.5,367.5,52.5,52.5,52.5,105.0,175.0,131.2,183.8,71.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.3,47.2,34.1,32.4,31.6,20.8,17.1,13.3,12.2,11.2,10.2,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.1,19.0,9.5,28.9,27.6,26.4,25.2,22.4,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3452.6,3039.7,2099.6,1979.0,1911.8,980.6,804.1,625.2,569.3,513.8,474.0,420.8,366.0,237.0,184.2,131.5,78.8,315.9,237.0,157.6,78.8,821.1,739.9,368.5,848.7,794.1,739.0,677.7,566.5,388.5,255.9,72.0,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3293.5,"servedKW":3293.5,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9224,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.12,37.5,37.51,37.58,37.7,38.1,38.11,38.18,37.7,38.1,38.11,38.18,40.42,40.84,40.9,41.07,40.42,40.84,40.9,41.05,39.82,40.24,40.3,40.46,38.11,40.84,3.92,38.21,3.98,41.11,38.18,41.07,38.12],"junctionDeliveredLps":[2.1,3.15,3.15,2.1,2.63,3.68,3.15,2.63,2.1,2.63,2.63,1.58,2.63,3.15,3.68,2.63,3.15,4.2,4.2,3.15,2.63,3.15,3.68,2.63,4.2,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.1,3.15,3.15,2.1,2.62,3.68,3.15,2.62,2.1,2.62,2.62,1.58,2.62,3.15,3.68,2.62,3.15,4.2,4.2,3.15,2.62,3.15,3.68,2.62,4.2,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.57,1.66,0.0,-0.65,0.56,0.75,1.26,0.0,-0.14,-1.71,0.27,0.06,3.7,-0.5,0.0,-0.65,0.88,-2.1,6.5,0.0,13.05,-6.37,2.11,-1.79,-5.0,0.29,-3.9,-10.69,-0.44,-1.81,-4.93,-1.98,-4.99,-8.01,-4.36,-10.54,-16.27,-2.06,-4.94,-7.74,42.75,47.55,21.93,20.83,5.0,23.69,23.86,16.73,7.05,7.13,8.78,8.78],"pipeVelocityMs":[0.145,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.03,0.092,0.0,0.185,0.09,0.119,0.101,0.283,0.009,0.124,0.34,0.025,0.102,0.279,0.112,0.282,0.453,0.139,0.336,0.518,0.117,0.28,0.438,0.34,0.378,0.31,0.295,0.071,0.335,0.338,0.237,0.1,0.101,0.179,0.179],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.55,42.75],"pumpHeadM":[37.13,34.29],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.069,4.18],"tankPct":[50.9,53.0],"requiredLps":76.12,"deliveredLps":76.13,"deliveredPct":100.0,"minPressureM":37.12,"minPressureNode":"J-A1","criticalPressureM":38.11,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.6 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.8 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.07 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.18 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1260,"clock":"16:51","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9783,0.9717,0.9554,0.9523,0.948,0.9423,0.937,0.9362,0.9349,0.9292,0.9271,0.9259,0.9247,0.9229,0.9224,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9537,0.9514,0.9413,0.934,0.9308,0.927,0.9262,0.9258],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.5,78.8,105.1,52.5,52.5,175.1,175.1,52.5,52.5,39.4,52.5,52.5,128.5,52.5,52.5,52.5,78.8,78.8,78.8,78.8,78.8,78.8,367.7,367.7,52.5,52.5,52.5,105.1,175.1,131.3,183.9,72.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.4,47.2,34.1,32.4,31.6,20.8,17.1,13.3,12.2,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.1,19.1,9.5,28.9,27.6,26.4,25.2,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3454.7,3041.5,2100.9,1980.2,1912.9,981.1,804.5,625.5,569.6,514.1,474.3,421.0,366.2,237.1,184.3,131.6,78.8,316.1,237.1,157.7,78.8,821.5,740.3,368.7,849.1,794.6,739.4,678.1,566.9,388.7,256.0,72.0,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3295.3,"servedKW":3295.3,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.3,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9224,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.12,37.51,37.52,37.59,37.71,38.11,38.12,38.19,37.71,38.11,38.12,38.19,40.43,40.84,40.91,41.07,40.43,40.84,40.91,41.06,39.83,40.24,40.31,40.46,38.12,40.84,3.92,38.22,3.98,41.11,38.19,41.07,38.13],"junctionDeliveredLps":[2.1,3.15,3.15,2.1,2.63,3.68,3.15,2.63,2.1,2.63,2.63,1.58,2.63,3.15,3.68,2.63,3.15,4.2,4.2,3.15,2.63,3.15,3.68,2.63,4.2,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.1,3.15,3.15,2.1,2.63,3.68,3.15,2.63,2.1,2.63,2.63,1.58,2.63,3.15,3.68,2.63,3.15,4.2,4.2,3.15,2.63,3.15,3.68,2.63,4.2,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.57,1.66,0.0,-0.65,0.56,0.75,1.26,0.0,-0.14,-1.72,0.27,0.06,3.71,-0.5,0.0,-0.65,0.88,-2.08,6.51,0.0,13.05,-6.39,2.11,-1.79,-5.0,0.29,-3.91,-10.7,-0.44,-1.81,-4.93,-1.98,-4.99,-8.02,-4.36,-10.55,-16.29,-2.07,-4.95,-7.75,42.74,47.55,21.93,20.81,5.02,23.7,23.85,16.76,7.01,7.08,8.79,8.79],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.075,0.01,0.0,0.013,0.018,0.029,0.092,0.0,0.185,0.09,0.12,0.101,0.283,0.009,0.124,0.341,0.025,0.102,0.279,0.112,0.283,0.454,0.139,0.336,0.518,0.117,0.28,0.439,0.34,0.378,0.31,0.294,0.071,0.335,0.337,0.237,0.099,0.1,0.179,0.179],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.55,42.74],"pumpHeadM":[37.13,34.3],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.072,4.189],"tankPct":[50.9,53.1],"requiredLps":76.2,"deliveredLps":76.2,"deliveredPct":100.0,"minPressureM":37.12,"minPressureNode":"J-A1","criticalPressureM":38.12,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.07 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.19 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1320,"clock":"16:52","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9783,0.9717,0.9554,0.9523,0.9479,0.9423,0.937,0.9362,0.9348,0.9292,0.927,0.9258,0.9246,0.9229,0.9224,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9537,0.9514,0.9413,0.934,0.9308,0.927,0.9261,0.9258],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.6,78.8,105.1,52.6,52.6,175.2,175.2,52.6,52.6,39.4,52.6,52.6,128.5,52.6,52.6,52.6,78.8,78.8,78.8,78.8,78.8,78.8,367.9,367.9,52.6,52.6,52.6,105.1,175.2,131.4,184.0,72.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.4,47.2,34.1,32.4,31.7,20.8,17.1,13.3,12.2,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.2,19.1,9.5,28.9,27.7,26.4,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3456.7,3043.3,2102.1,1981.3,1914.0,981.7,805.0,625.9,569.9,514.4,474.5,421.2,366.4,237.2,184.4,131.6,78.9,316.2,237.3,157.8,78.9,822.0,740.7,368.9,849.6,795.0,739.9,678.4,567.2,388.9,256.2,72.0,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3297.2,"servedKW":3297.2,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.5,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9224,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.13,37.52,37.53,37.6,37.72,38.12,38.13,38.2,37.72,38.12,38.13,38.19,40.43,40.84,40.91,41.07,40.43,40.84,40.91,41.06,39.83,40.24,40.31,40.46,38.13,40.84,3.92,38.23,3.98,41.12,38.2,41.08,38.14],"junctionDeliveredLps":[2.1,3.16,3.16,2.1,2.63,3.68,3.16,2.63,2.1,2.63,2.63,1.58,2.63,3.16,3.68,2.63,3.16,4.21,4.21,3.16,2.63,3.16,3.68,2.63,4.21,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.1,3.16,3.16,2.1,2.63,3.68,3.16,2.63,2.1,2.63,2.63,1.58,2.63,3.16,3.68,2.63,3.16,4.21,4.21,3.16,2.63,3.16,3.68,2.63,4.21,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.58,1.66,0.0,-0.65,0.56,0.75,1.27,0.0,-0.14,-1.72,0.27,0.06,3.71,-0.5,0.0,-0.65,0.88,-2.06,6.52,0.0,13.05,-6.41,2.11,-1.79,-5.01,0.29,-3.91,-10.71,-0.45,-1.81,-4.94,-1.98,-5.0,-8.03,-4.37,-10.56,-16.3,-2.07,-4.95,-7.76,42.73,47.54,21.92,20.8,5.05,23.71,23.83,16.79,6.96,7.04,8.8,8.8],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.029,0.092,0.0,0.185,0.091,0.12,0.101,0.283,0.009,0.125,0.341,0.025,0.102,0.279,0.112,0.283,0.454,0.139,0.336,0.519,0.117,0.28,0.439,0.34,0.378,0.31,0.294,0.071,0.335,0.337,0.238,0.098,0.1,0.179,0.179],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.54,42.73],"pumpHeadM":[37.14,34.31],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.075,4.197],"tankPct":[50.9,53.3],"requiredLps":76.27,"deliveredLps":76.27,"deliveredPct":100.0,"minPressureM":37.13,"minPressureNode":"J-A1","criticalPressureM":38.13,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.08 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.20 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1380,"clock":"16:53","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9783,0.9717,0.9554,0.9522,0.9479,0.9422,0.9369,0.9361,0.9348,0.9291,0.927,0.9258,0.9246,0.9228,0.9223,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.9731,0.9537,0.9514,0.9412,0.9339,0.9308,0.9269,0.9261,0.9257],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.7,78.9,105.2,52.6,52.6,175.3,175.3,52.6,52.6,39.4,52.6,52.6,128.6,52.6,52.6,52.6,78.9,78.9,78.9,78.9,78.9,78.9,368.1,368.1,52.6,52.6,52.6,105.2,175.3,131.5,184.1,72.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.4,47.2,34.1,32.5,31.7,20.8,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.2,19.1,9.6,28.9,27.7,26.4,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3458.8,3045.1,2103.3,1982.5,1915.2,982.2,805.4,626.2,570.2,514.7,474.8,421.4,366.6,237.4,184.5,131.7,78.9,316.4,237.4,157.9,78.9,822.5,741.2,369.1,850.1,795.5,740.3,678.8,567.5,389.1,256.3,72.0,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3299.0,"servedKW":3299.0,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.7,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9223,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.14,37.53,37.54,37.61,37.73,38.13,38.14,38.21,37.72,38.13,38.14,38.2,40.43,40.84,40.91,41.08,40.43,40.85,40.91,41.06,39.83,40.25,40.31,40.47,38.14,40.84,3.92,38.23,3.98,41.12,38.21,41.08,38.15],"junctionDeliveredLps":[2.11,3.16,3.16,2.11,2.63,3.69,3.16,2.63,2.11,2.63,2.63,1.58,2.63,3.16,3.69,2.63,3.16,4.21,4.21,3.16,2.63,3.16,3.69,2.63,4.21,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.11,3.16,3.16,2.11,2.63,3.69,3.16,2.63,2.11,2.63,2.63,1.58,2.63,3.16,3.69,2.63,3.16,4.21,4.21,3.16,2.63,3.16,3.69,2.63,4.21,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.58,1.66,0.0,-0.65,0.56,0.75,1.27,0.0,-0.14,-1.72,0.27,0.06,3.71,-0.5,0.0,-0.66,0.88,-2.04,6.52,0.0,13.05,-6.43,2.12,-1.79,-5.01,0.29,-3.91,-10.72,-0.45,-1.81,-4.94,-1.98,-5.0,-8.03,-4.37,-10.57,-16.32,-2.07,-4.96,-7.77,42.71,47.54,21.92,20.79,5.08,23.72,23.82,16.83,6.91,7.0,8.81,8.81],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.029,0.092,0.0,0.185,0.091,0.12,0.101,0.284,0.009,0.125,0.341,0.025,0.103,0.28,0.112,0.283,0.455,0.139,0.337,0.519,0.117,0.28,0.439,0.34,0.378,0.31,0.294,0.072,0.336,0.337,0.238,0.098,0.099,0.179,0.179],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.54,42.71],"pumpHeadM":[37.14,34.32],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.078,4.205],"tankPct":[51.0,53.4],"requiredLps":76.34,"deliveredLps":76.34,"deliveredPct":100.0,"minPressureM":37.14,"minPressureNode":"J-A1","criticalPressureM":38.14,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.08 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 53% (4.21 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1440,"clock":"16:54","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9783,0.9717,0.9553,0.9522,0.9479,0.9422,0.9369,0.9361,0.9347,0.9291,0.927,0.9257,0.9245,0.9228,0.9223,0.9969,0.9938,0.9932,0.9926,0.9818,0.976,0.973,0.9536,0.9513,0.9412,0.9339,0.9307,0.9269,0.926,0.9257],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.7,78.9,105.2,52.6,52.6,175.4,175.4,52.6,52.6,39.5,52.6,52.6,128.6,52.6,52.6,52.6,78.9,78.9,78.9,78.9,78.9,78.9,368.3,368.3,52.6,52.6,52.6,105.2,175.4,131.6,184.2,72.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.5,47.3,34.2,32.5,31.7,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,5.9,4.0,2.0,21.2,19.1,9.6,28.9,27.7,26.4,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3460.8,3047.0,2104.6,1983.7,1916.3,982.8,805.9,626.6,570.5,515.0,475.0,421.7,366.8,237.5,184.6,131.8,79.0,316.6,237.5,158.0,79.0,823.0,741.6,369.3,850.6,795.9,740.7,679.2,567.8,389.3,256.4,72.1,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3300.9,"servedKW":3300.9,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":159.9,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9223,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.15,37.53,37.55,37.61,37.73,38.13,38.15,38.21,37.73,38.13,38.14,38.21,40.44,40.85,40.92,41.08,40.44,40.85,40.92,41.07,39.84,40.25,40.32,40.47,38.14,40.85,3.92,38.24,3.98,41.12,38.22,41.08,38.16],"junctionDeliveredLps":[2.11,3.16,3.16,2.11,2.64,3.69,3.16,2.64,2.11,2.64,2.64,1.58,2.64,3.16,3.69,2.64,3.16,4.22,4.22,3.16,2.64,3.16,3.69,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.11,3.16,3.16,2.11,2.64,3.69,3.16,2.64,2.11,2.64,2.64,1.58,2.64,3.16,3.69,2.64,3.16,4.22,4.22,3.16,2.64,3.16,3.69,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.59,1.66,0.0,-0.65,0.56,0.75,1.27,0.0,-0.14,-1.72,0.27,0.06,3.72,-0.5,0.0,-0.66,0.88,-2.02,6.53,0.0,13.05,-6.45,2.12,-1.79,-5.02,0.29,-3.92,-10.73,-0.45,-1.81,-4.95,-1.99,-5.01,-8.04,-4.38,-10.58,-16.33,-2.07,-4.96,-7.77,42.7,47.53,21.92,20.78,5.1,23.72,23.81,16.86,6.86,6.95,8.81,8.81],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.029,0.092,0.0,0.185,0.091,0.12,0.101,0.284,0.009,0.125,0.342,0.025,0.103,0.28,0.112,0.283,0.455,0.139,0.337,0.52,0.117,0.281,0.44,0.34,0.378,0.31,0.294,0.072,0.336,0.337,0.238,0.097,0.098,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.53,42.7],"pumpHeadM":[37.14,34.32],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.081,4.214],"tankPct":[51.0,53.6],"requiredLps":76.42,"deliveredLps":76.42,"deliveredPct":100.0,"minPressureM":37.15,"minPressureNode":"J-A1","criticalPressureM":38.14,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.1 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.8 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.08 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.21 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1500,"clock":"16:55","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9783,0.9717,0.9553,0.9522,0.9478,0.9422,0.9369,0.9361,0.9347,0.929,0.9269,0.9257,0.9245,0.9227,0.9222,0.9969,0.9938,0.9932,0.9926,0.9818,0.9759,0.973,0.9536,0.9513,0.9412,0.9339,0.9307,0.9269,0.926,0.9257],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.8,79.0,105.3,52.6,52.6,175.5,175.5,52.6,52.6,39.5,52.6,52.6,128.7,52.6,52.6,52.6,79.0,79.0,79.0,79.0,79.0,79.0,368.5,368.5,52.6,52.6,52.6,105.3,175.5,131.6,184.3,72.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.5,47.3,34.2,32.5,31.7,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,6.0,4.0,2.0,21.2,19.1,9.6,29.0,27.7,26.5,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3462.8,3048.8,2105.8,1984.8,1917.4,983.4,806.3,626.9,570.8,515.2,475.3,421.9,367.0,237.6,184.7,131.9,79.0,316.8,237.7,158.1,79.0,823.4,742.0,369.5,851.1,796.4,741.1,679.6,568.1,389.5,256.6,72.1,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3302.7,"servedKW":3302.7,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":160.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9222,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.16,37.54,37.55,37.62,37.74,38.14,38.15,38.22,37.74,38.14,38.15,38.22,40.44,40.85,40.92,41.08,40.44,40.85,40.92,41.07,39.84,40.25,40.32,40.47,38.15,40.85,3.92,38.25,3.98,41.13,38.22,41.09,38.17],"junctionDeliveredLps":[2.11,3.17,3.17,2.11,2.64,3.69,3.17,2.64,2.11,2.64,2.64,1.58,2.64,3.17,3.69,2.64,3.17,4.22,4.22,3.17,2.64,3.17,3.69,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.11,3.17,3.17,2.11,2.64,3.69,3.17,2.64,2.11,2.64,2.64,1.58,2.64,3.17,3.69,2.64,3.17,4.22,4.22,3.17,2.64,3.17,3.69,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.59,1.66,0.0,-0.65,0.56,0.75,1.27,0.0,-0.14,-1.72,0.27,0.06,3.72,-0.5,0.0,-0.66,0.88,-2.0,6.53,0.0,13.05,-6.47,2.12,-1.79,-5.02,0.29,-3.92,-10.74,-0.45,-1.81,-4.95,-1.99,-5.01,-8.05,-4.38,-10.59,-16.35,-2.07,-4.97,-7.78,42.69,47.53,21.92,20.77,5.13,23.73,23.79,16.89,6.82,6.91,8.82,8.82],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.028,0.092,0.0,0.185,0.091,0.12,0.101,0.284,0.009,0.125,0.342,0.025,0.103,0.28,0.112,0.284,0.455,0.139,0.337,0.52,0.117,0.281,0.44,0.34,0.378,0.31,0.294,0.073,0.336,0.337,0.239,0.096,0.098,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.53,42.69],"pumpHeadM":[37.15,34.33],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.085,4.222],"tankPct":[51.1,53.7],"requiredLps":76.49,"deliveredLps":76.49,"deliveredPct":100.0,"minPressureM":37.16,"minPressureNode":"J-A1","criticalPressureM":38.15,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.2 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.08 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.22 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.1 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.5 m at J-A2"}]},{"t":1560,"clock":"16:56","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9782,0.9717,0.9553,0.9522,0.9478,0.9421,0.9368,0.936,0.9347,0.929,0.9269,0.9256,0.9245,0.9227,0.9222,0.9969,0.9938,0.9932,0.9926,0.9818,0.9759,0.973,0.9536,0.9513,0.9411,0.9338,0.9306,0.9268,0.9259,0.9256],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.8,79.0,105.4,52.7,52.7,175.6,175.6,52.7,52.7,39.5,52.7,52.7,128.8,52.7,52.7,52.7,79.0,79.0,79.0,79.0,79.0,79.0,368.8,368.8,52.7,52.7,52.7,105.4,175.6,131.7,184.4,72.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.5,47.3,34.2,32.5,31.7,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,6.0,4.0,2.0,21.2,19.1,9.6,29.0,27.7,26.5,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3464.9,3050.6,2107.1,1986.0,1918.5,983.9,806.8,627.3,571.2,515.5,475.6,422.1,367.2,237.8,184.8,131.9,79.1,317.0,237.8,158.2,79.1,823.9,742.4,369.7,851.6,796.9,741.6,680.0,568.4,389.7,256.7,72.1,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3304.6,"servedKW":3304.6,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":160.3,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9222,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.16,37.55,37.56,37.63,37.75,38.15,38.16,38.23,37.75,38.15,38.16,38.23,40.44,40.85,40.92,41.09,40.44,40.85,40.92,41.07,39.84,40.25,40.32,40.48,38.16,40.85,3.92,38.26,3.98,41.13,38.23,41.09,38.17],"junctionDeliveredLps":[2.11,3.17,3.17,2.11,2.64,3.7,3.17,2.64,2.11,2.64,2.64,1.58,2.64,3.17,3.7,2.64,3.17,4.22,4.22,3.17,2.64,3.17,3.7,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.11,3.17,3.17,2.11,2.64,3.7,3.17,2.64,2.11,2.64,2.64,1.58,2.64,3.17,3.7,2.64,3.17,4.22,4.22,3.17,2.64,3.17,3.7,2.64,4.22,1.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.6,1.67,0.0,-0.65,0.56,0.75,1.27,0.0,-0.14,-1.72,0.27,0.07,3.72,-0.5,0.0,-0.66,0.88,-1.99,6.54,0.0,13.05,-6.49,2.12,-1.79,-5.03,0.29,-3.92,-10.75,-0.45,-1.82,-4.96,-1.99,-5.02,-8.05,-4.38,-10.6,-16.37,-2.08,-4.97,-7.79,42.68,47.52,21.92,20.76,5.16,23.74,23.78,16.92,6.77,6.86,8.83,8.83],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.028,0.093,0.0,0.185,0.092,0.12,0.102,0.285,0.009,0.125,0.342,0.025,0.103,0.28,0.113,0.284,0.456,0.14,0.338,0.521,0.117,0.281,0.441,0.34,0.378,0.31,0.294,0.073,0.336,0.336,0.239,0.096,0.097,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.52,42.68],"pumpHeadM":[37.15,34.34],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.088,4.23],"tankPct":[51.1,53.8],"requiredLps":76.56,"deliveredLps":76.56,"deliveredPct":100.0,"minPressureM":37.16,"minPressureNode":"J-A1","criticalPressureM":38.16,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.2 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.09 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.23 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.2 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.6 m at J-A2"}]},{"t":1620,"clock":"16:57","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9782,0.9716,0.9553,0.9521,0.9478,0.9421,0.9368,0.936,0.9346,0.929,0.9268,0.9256,0.9244,0.9226,0.9221,0.9969,0.9938,0.9932,0.9926,0.9818,0.9759,0.973,0.9535,0.9513,0.9411,0.9338,0.9306,0.9268,0.9259,0.9256],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.9,79.1,105.4,52.7,52.7,175.7,175.7,52.7,52.7,39.5,52.7,52.7,128.8,52.7,52.7,52.7,79.1,79.1,79.1,79.1,79.1,79.1,369.0,369.0,52.7,52.7,52.7,105.4,175.7,131.8,184.5,72.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.5,47.4,34.2,32.5,31.8,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,6.0,4.0,2.0,21.2,19.1,9.6,29.0,27.7,26.5,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3466.9,3052.4,2108.3,1987.1,1919.6,984.5,807.2,627.6,571.5,515.8,475.8,422.4,367.4,237.9,184.9,132.0,79.1,317.1,237.9,158.2,79.1,824.4,742.9,370.0,852.1,797.3,742.0,680.4,568.7,389.9,256.8,72.2,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3306.5,"servedKW":3306.5,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":160.5,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9221,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.17,37.56,37.57,37.64,37.76,38.16,38.17,38.24,37.76,38.16,38.17,38.23,40.44,40.86,40.92,41.09,40.44,40.86,40.92,41.07,39.84,40.26,40.32,40.48,38.17,40.86,3.92,38.27,3.98,41.13,38.24,41.09,38.18],"junctionDeliveredLps":[2.11,3.17,3.17,2.11,2.64,3.7,3.17,2.64,2.11,2.64,2.64,1.59,2.64,3.17,3.7,2.64,3.17,4.23,4.23,3.17,2.64,3.17,3.7,2.64,4.23,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.11,3.17,3.17,2.11,2.64,3.7,3.17,2.64,2.11,2.64,2.64,1.59,2.64,3.17,3.7,2.64,3.17,4.23,4.23,3.17,2.64,3.17,3.7,2.64,4.23,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.6,1.67,0.0,-0.65,0.57,0.75,1.27,0.0,-0.14,-1.73,0.27,0.07,3.73,-0.5,0.0,-0.66,0.88,-1.97,6.55,0.0,13.05,-6.51,2.13,-1.8,-5.03,0.29,-3.93,-10.76,-0.45,-1.82,-4.96,-1.99,-5.02,-8.06,-4.39,-10.61,-16.38,-2.08,-4.97,-7.8,42.66,47.51,21.92,20.75,5.18,23.75,23.77,16.95,6.72,6.82,8.84,8.84],"pipeVelocityMs":[0.146,0.053,0.0,0.021,0.018,0.024,0.04,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.028,0.093,0.0,0.185,0.092,0.12,0.102,0.285,0.009,0.125,0.343,0.025,0.103,0.281,0.113,0.284,0.456,0.14,0.338,0.521,0.118,0.282,0.441,0.34,0.378,0.31,0.294,0.073,0.336,0.336,0.24,0.095,0.096,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.51,42.66],"pumpHeadM":[37.15,34.35],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.091,4.238],"tankPct":[51.1,54.0],"requiredLps":76.63,"deliveredLps":76.63,"deliveredPct":100.0,"minPressureM":37.17,"minPressureNode":"J-A1","criticalPressureM":38.17,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.2 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.09 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.24 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.2 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.6 m at J-A2"}]},{"t":1680,"clock":"16:58","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9782,0.9716,0.9552,0.9521,0.9477,0.942,0.9367,0.936,0.9346,0.9289,0.9268,0.9256,0.9244,0.9226,0.9221,0.9969,0.9938,0.9931,0.9926,0.9817,0.9759,0.973,0.9535,0.9512,0.9411,0.9337,0.9306,0.9267,0.9259,0.9255],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.9,79.1,105.5,52.7,52.7,175.8,175.8,52.7,52.7,39.6,52.7,52.7,128.9,52.7,52.7,52.7,79.1,79.1,79.1,79.1,79.1,79.1,369.2,369.2,52.7,52.7,52.7,105.5,175.8,131.8,184.6,72.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.6,47.4,34.2,32.6,31.8,20.9,17.1,13.4,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,6.0,4.0,2.0,21.2,19.1,9.6,29.0,27.8,26.5,25.3,22.5,10.7,7.1,2.1,null,null,null,null,null],"lineFlowKW":[3469.0,3054.2,2109.5,1988.3,1920.7,985.0,807.7,628.0,571.8,516.1,476.1,422.6,367.6,238.0,185.0,132.1,79.2,317.3,238.1,158.3,79.1,824.8,743.3,370.2,852.6,797.8,742.4,680.7,569.1,390.2,257.0,72.2,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3308.3,"servedKW":3308.3,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":160.7,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9221,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.18,37.57,37.58,37.65,37.77,38.17,38.18,38.25,37.76,38.16,38.18,38.24,40.45,40.86,40.93,41.09,40.45,40.86,40.93,41.08,39.85,40.26,40.33,40.48,38.18,40.86,3.92,38.28,3.98,41.13,38.25,41.1,38.19],"junctionDeliveredLps":[2.12,3.17,3.17,2.12,2.65,3.7,3.17,2.65,2.12,2.65,2.65,1.59,2.65,3.17,3.7,2.65,3.17,4.23,4.23,3.17,2.65,3.17,3.7,2.65,4.23,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.12,3.17,3.17,2.12,2.65,3.7,3.17,2.65,2.12,2.65,2.65,1.59,2.65,3.17,3.7,2.65,3.17,4.23,4.23,3.17,2.65,3.17,3.7,2.65,4.23,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.61,1.67,0.0,-0.65,0.57,0.75,1.27,0.0,-0.14,-1.73,0.27,0.07,3.73,-0.5,0.0,-0.66,0.88,-1.95,6.55,0.0,13.04,-6.53,2.13,-1.8,-5.04,0.29,-3.93,-10.77,-0.45,-1.82,-4.97,-1.99,-5.03,-8.07,-4.39,-10.62,-16.4,-2.08,-4.98,-7.8,42.65,47.51,21.91,20.74,5.21,23.76,23.75,16.98,6.68,6.78,8.85,8.85],"pipeVelocityMs":[0.147,0.053,0.0,0.021,0.018,0.024,0.041,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.013,0.018,0.028,0.093,0.0,0.185,0.092,0.12,0.102,0.285,0.009,0.125,0.343,0.025,0.103,0.281,0.113,0.284,0.457,0.14,0.338,0.522,0.118,0.282,0.442,0.339,0.378,0.31,0.293,0.074,0.336,0.336,0.24,0.094,0.096,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.51,42.65],"pumpHeadM":[37.16,34.36],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.094,4.246],"tankPct":[51.2,54.1],"requiredLps":76.71,"deliveredLps":76.71,"deliveredPct":100.0,"minPressureM":37.18,"minPressureNode":"J-A1","criticalPressureM":38.18,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.2 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.925 pu · PU-2 running · 42.7 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.09 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.25 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.931 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.2 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.6 m at J-A2"}]},{"t":1740,"clock":"16:59","stage":"ready","power":{"busVmPu":[1.0,0.9974,0.9849,0.9782,0.9716,0.9552,0.9521,0.9477,0.942,0.9367,0.9359,0.9345,0.9289,0.9267,0.9255,0.9243,0.9226,0.922,0.9969,0.9938,0.9931,0.9926,0.9817,0.9759,0.973,0.9535,0.9512,0.941,0.9337,0.9305,0.9267,0.9258,0.9255],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized"],"busServedKW":[0.0,87.9,79.2,105.5,52.8,52.8,175.9,175.9,52.8,52.8,39.6,52.8,52.8,128.9,52.8,52.8,52.8,79.2,79.2,79.2,79.2,79.2,79.2,369.4,369.4,52.8,52.8,52.8,105.5,175.9,131.9,184.7,72.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","open","open","open","open"],"lineLoadingPct":[46.6,47.4,34.3,32.6,31.8,20.9,17.1,13.4,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,7.9,6.0,4.0,2.0,21.2,19.1,9.6,29.0,27.8,26.5,25.4,22.6,10.7,7.2,2.1,null,null,null,null,null],"lineFlowKW":[3471.0,3056.0,2110.8,1989.4,1921.8,985.6,808.1,628.3,572.1,516.4,476.3,422.8,367.8,238.2,185.1,132.2,79.2,317.5,238.2,158.4,79.2,825.3,743.7,370.4,853.0,798.2,742.8,681.1,569.4,390.4,257.1,72.2,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3310.2,"servedKW":3310.2,"unservedKW":0.0,"restoredKW":0.0,"lossesKW":160.9,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.922,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":17,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.19,37.57,37.58,37.65,37.77,38.17,38.18,38.25,37.77,38.17,38.18,38.25,40.45,40.86,40.93,41.09,40.45,40.86,40.93,41.08,39.85,40.26,40.33,40.48,38.18,40.86,3.92,38.28,3.98,41.14,38.26,41.1,38.2],"junctionDeliveredLps":[2.12,3.18,3.18,2.12,2.65,3.71,3.18,2.65,2.12,2.65,2.65,1.59,2.65,3.18,3.71,2.65,3.18,4.24,4.24,3.18,2.65,3.18,3.71,2.65,4.24,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.12,3.18,3.18,2.12,2.65,3.71,3.18,2.65,2.12,2.65,2.65,1.59,2.65,3.18,3.71,2.65,3.18,4.24,4.24,3.18,2.65,3.18,3.71,2.65,4.24,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.61,1.67,0.0,-0.65,0.57,0.75,1.27,0.0,-0.14,-1.73,0.27,0.07,3.73,-0.5,0.0,-0.66,0.88,-1.93,6.56,0.0,13.04,-6.55,2.13,-1.8,-5.04,0.29,-3.93,-10.78,-0.45,-1.82,-4.97,-1.99,-5.03,-8.07,-4.4,-10.63,-16.41,-2.08,-4.98,-7.81,42.64,47.5,21.91,20.73,5.23,23.76,23.74,17.01,6.63,6.73,8.86,8.86],"pipeVelocityMs":[0.147,0.053,0.0,0.021,0.018,0.024,0.041,0.0,0.004,0.055,0.009,0.001,0.076,0.01,0.0,0.014,0.018,0.027,0.093,0.0,0.185,0.093,0.121,0.102,0.285,0.009,0.125,0.343,0.025,0.103,0.281,0.113,0.285,0.457,0.14,0.339,0.522,0.118,0.282,0.442,0.339,0.378,0.31,0.293,0.074,0.336,0.336,0.241,0.094,0.095,0.18,0.18],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.5,42.64],"pumpHeadM":[37.16,34.36],"pumpPowerKW":[23.4,19.4],"tankLevelM":[5.097,4.254],"tankPct":[51.2,54.2],"requiredLps":76.78,"deliveredLps":76.78,"deliveredPct":100.0,"minPressureM":37.19,"minPressureNode":"J-A1","criticalPressureM":38.18,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.926 pu · 38.2 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.927 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.925 pu · PU-2 running · 42.6 L/s · 19.4 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.10 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T2 54% (4.25 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 0.930 pu"},{"id":"mall","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.976 pu · 38.2 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.973 pu · 37.6 m at J-A2"}]},{"t":1800,"clock":"17:00","stage":"fault-detected","power":{"busVmPu":[1.0,0.9982,0.99,0.9864,0.9831,0.9755,0.9724,0.9681,0.9626,0.9574,0.9566,0.9552,0.9497,0.9476,0.9464,0.9452,0.9435,0.943,0.9977,0.9946,0.9939,0.9934,0.9868,0.981,0.9781,null,null,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized"],"busServedKW":[0.0,88.0,79.2,105.6,52.8,52.8,176.0,176.0,52.8,52.8,39.6,52.8,52.8,129.0,52.8,52.8,52.8,79.2,79.2,79.2,79.2,79.2,79.2,369.6,369.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","deenergized","faulted","deenergized","deenergized","deenergized","deenergized","deenergized","open","open","open","open","open"],"lineLoadingPct":[32.3,31.0,17.8,16.1,15.4,20.5,16.8,13.1,12.0,11.0,10.1,8.9,7.7,4.8,3.8,2.7,1.7,7.9,6.0,4.0,2.0,21.1,19.1,9.5,null,null,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2544.3,2134.0,1211.6,1101.8,1045.3,985.4,807.9,628.2,572.1,516.4,476.4,422.9,367.9,238.3,185.2,132.2,79.2,317.7,238.4,158.5,79.2,825.7,744.1,370.6,null,null,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3312.0,"servedKW":2483.0,"unservedKW":829.0,"restoredKW":0.0,"lossesKW":61.3,"pumpKW":23.4,"criticalUnservedKW":107.0,"vMinPu":0.943,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.15,37.54,37.55,37.62,37.74,38.14,38.15,38.21,37.74,38.14,38.15,38.21,40.45,40.86,40.93,41.1,40.45,40.86,40.93,41.08,39.85,40.26,40.33,40.49,38.15,40.86,4.0,38.22,3.98,41.14,38.23,41.1,38.16],"junctionDeliveredLps":[2.12,3.18,3.18,2.12,2.65,3.71,3.18,2.65,2.12,2.65,2.65,1.59,2.65,3.18,3.71,2.65,3.18,4.24,4.24,3.18,2.65,3.18,3.71,2.65,4.24,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.12,3.18,3.18,2.12,2.65,3.71,3.18,2.65,2.12,2.65,2.65,1.59,2.65,3.18,3.71,2.65,3.18,4.24,4.24,3.18,2.65,3.18,3.71,2.65,4.24,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.98,1.74,0.0,-0.65,0.57,0.8,1.34,0.0,-0.14,-1.73,0.27,0.25,3.8,-0.44,0.0,-0.66,0.88,8.01,6.38,0.0,13.04,-6.57,2.32,-1.66,-5.09,0.59,-3.66,-10.38,-0.38,-1.7,-4.79,-2.0,-5.04,-8.08,-4.4,-10.64,-16.43,-2.08,-4.99,-7.82,0.0,47.5,11.41,-11.41,15.22,23.77,23.73,17.04,-36.04,6.69,9.41,9.41],"pipeVelocityMs":[0.158,0.055,0.0,0.021,0.018,0.025,0.043,0.0,0.004,0.055,0.009,0.005,0.077,0.009,0.0,0.014,0.018,0.113,0.09,0.0,0.184,0.093,0.131,0.094,0.288,0.019,0.116,0.331,0.022,0.096,0.271,0.113,0.285,0.457,0.14,0.339,0.523,0.118,0.282,0.443,0.0,0.378,0.161,0.161,0.215,0.336,0.336,0.241,0.51,0.095,0.192,0.192],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.5,0.0],"pumpHeadM":[37.16,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.1,4.262],"tankPct":[51.2,54.4],"requiredLps":76.85,"deliveredLps":76.85,"deliveredPct":100.0,"minPressureM":37.15,"minPressureNode":"J-A1","criticalPressureM":38.15,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 38.1 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.948 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.10 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 54% (4.26 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.981 pu · 38.1 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.5 m at J-A2 · zone on tank storage"}]},{"t":1860,"clock":"17:01","stage":"fault-detected","power":{"busVmPu":[1.0,0.9982,0.9899,0.9864,0.9831,0.9754,0.9724,0.9681,0.9625,0.9573,0.9565,0.9552,0.9496,0.9476,0.9463,0.9452,0.9435,0.9429,0.9977,0.9946,0.9939,0.9934,0.9868,0.981,0.9781,null,null,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized"],"busServedKW":[0.0,88.1,79.3,105.7,52.9,52.9,176.2,176.2,52.9,52.9,39.6,52.9,52.9,129.1,52.9,52.9,52.9,79.3,79.3,79.3,79.3,79.3,79.3,370.0,370.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","open","deenergized","faulted","deenergized","deenergized","deenergized","deenergized","deenergized","open","open","open","open","open"],"lineLoadingPct":[32.3,31.1,17.8,16.2,15.4,20.5,16.8,13.1,12.0,11.0,10.1,8.9,7.8,4.8,3.8,2.8,1.7,8.0,6.0,4.0,2.0,21.2,19.1,9.6,null,null,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2547.2,2136.5,1213.0,1103.0,1046.5,986.5,808.8,628.9,572.7,517.0,476.9,423.3,368.3,238.6,185.4,132.4,79.3,318.0,238.6,158.7,79.3,826.7,744.9,371.0,null,null,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,true,true,false,false,false,false,false],"demandKW":3315.7,"servedKW":2485.8,"unservedKW":829.9,"restoredKW":0.0,"lossesKW":61.4,"pumpKW":23.4,"criticalUnservedKW":107.3,"vMinPu":0.9429,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.11,37.49,37.5,37.57,37.69,38.09,38.1,38.17,37.69,38.09,38.1,38.16,40.45,40.87,40.93,41.1,40.45,40.87,40.93,41.09,39.85,40.27,40.33,40.49,38.1,40.87,4.0,38.18,3.98,41.14,38.19,41.1,38.12],"junctionDeliveredLps":[2.12,3.19,3.19,2.12,2.65,3.72,3.19,2.65,2.12,2.65,2.65,1.59,2.65,3.19,3.72,2.65,3.19,4.25,4.25,3.19,2.65,3.19,3.72,2.65,4.25,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.12,3.19,3.19,2.12,2.65,3.72,3.19,2.65,2.12,2.65,2.65,1.59,2.65,3.19,3.72,2.65,3.19,4.25,4.25,3.19,2.65,3.19,3.72,2.65,4.25,1.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.98,1.74,0.0,-0.65,0.57,0.8,1.34,0.0,-0.14,-1.73,0.27,0.25,3.8,-0.45,0.0,-0.67,0.88,8.02,6.39,0.0,13.04,-6.6,2.32,-1.67,-5.1,0.59,-3.66,-10.4,-0.38,-1.7,-4.8,-2.0,-5.04,-8.09,-4.41,-10.66,-16.45,-2.09,-5.0,-7.83,0.0,47.49,11.42,-11.42,15.25,23.79,23.71,17.09,-36.1,6.62,9.43,9.43],"pipeVelocityMs":[0.159,0.055,0.0,0.021,0.018,0.025,0.043,0.0,0.004,0.055,0.009,0.005,0.077,0.009,0.0,0.014,0.018,0.113,0.09,0.0,0.184,0.093,0.131,0.094,0.289,0.019,0.117,0.331,0.022,0.096,0.272,0.113,0.285,0.458,0.14,0.339,0.524,0.118,0.283,0.443,0.0,0.378,0.162,0.162,0.216,0.337,0.335,0.242,0.511,0.094,0.192,0.192],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.49,0.0],"pumpHeadM":[37.16,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.103,4.219],"tankPct":[51.3,53.6],"requiredLps":76.97,"deliveredLps":76.97,"deliveredPct":100.0,"minPressureM":37.11,"minPressureNode":"J-A1","criticalPressureM":38.1,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 38.1 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.948 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.10 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 54% (4.22 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.981 pu · 38.1 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.5 m at J-A2 · zone on tank storage"}]},{"t":1920,"clock":"17:02","stage":"fault-isolated","power":{"busVmPu":[1.0,0.9981,0.9894,0.9856,0.982,0.9735,0.9704,0.9662,0.9605,0.9553,0.9546,0.9532,0.9476,0.9455,0.9443,0.9432,0.9414,0.9409,0.9976,0.9945,0.9939,0.9933,0.9863,0.9805,0.9776,0.9733,0.9732,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized"],"busServedKW":[0.0,88.2,79.4,105.8,52.9,52.9,176.4,176.4,52.9,52.9,39.7,52.9,52.9,129.2,52.9,52.9,52.9,79.4,79.4,79.4,79.4,79.4,79.4,370.4,370.4,52.9,52.9,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","deenergized","deenergized","deenergized","deenergized","deenergized","open","open","open","open","open"],"lineLoadingPct":[33.7,32.7,19.4,17.7,17.0,20.6,16.9,13.1,12.1,11.0,10.1,9.0,7.8,4.9,3.8,2.8,1.7,8.0,6.0,4.0,2.0,21.2,19.1,9.6,2.7,1.3,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2661.4,2249.7,1323.4,1212.5,1155.1,987.7,809.8,629.6,573.4,517.6,477.5,423.8,368.7,238.8,185.6,132.5,79.4,318.4,238.9,158.9,79.4,827.6,745.8,371.4,105.9,52.9,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3319.4,"servedKW":2594.4,"unservedKW":725.0,"restoredKW":105.8,"lossesKW":66.9,"pumpKW":23.4,"criticalUnservedKW":107.6,"vMinPu":0.9409,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.07,37.45,37.46,37.53,37.65,38.05,38.06,38.13,37.65,38.05,38.06,38.12,40.46,40.87,40.94,41.1,40.46,40.87,40.94,41.09,39.86,40.27,40.34,40.49,38.06,40.87,4.0,38.13,3.98,41.15,38.14,41.11,38.08],"junctionDeliveredLps":[2.13,3.19,3.19,2.13,2.66,3.72,3.19,2.66,2.13,2.66,2.66,1.6,2.66,3.19,3.72,2.66,3.19,4.25,4.25,3.19,2.66,3.19,3.72,2.66,4.25,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.13,3.19,3.19,2.13,2.66,3.72,3.19,2.66,2.13,2.66,2.66,1.6,2.66,3.19,3.72,2.66,3.19,4.25,4.25,3.19,2.66,3.19,3.72,2.66,4.25,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.99,1.74,0.0,-0.66,0.57,0.8,1.34,0.0,-0.14,-1.74,0.28,0.25,3.81,-0.45,0.0,-0.67,0.88,8.03,6.4,0.0,13.04,-6.63,2.32,-1.67,-5.11,0.59,-3.67,-10.42,-0.38,-1.7,-4.81,-2.0,-5.05,-8.11,-4.41,-10.68,-16.48,-2.09,-5.0,-7.85,0.0,47.49,11.44,-11.44,15.27,23.8,23.69,17.14,-36.15,6.55,9.44,9.44],"pipeVelocityMs":[0.159,0.055,0.0,0.021,0.018,0.026,0.043,0.0,0.004,0.055,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.114,0.091,0.0,0.184,0.094,0.132,0.094,0.289,0.019,0.117,0.332,0.022,0.096,0.272,0.113,0.286,0.459,0.141,0.34,0.525,0.118,0.283,0.444,0.0,0.378,0.162,0.162,0.216,0.337,0.335,0.242,0.511,0.093,0.192,0.192],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.49,0.0],"pumpHeadM":[37.17,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.106,4.176],"tankPct":[51.3,52.9],"requiredLps":77.09,"deliveredLps":77.09,"deliveredPct":100.0,"minPressureM":37.07,"minPressureNode":"J-A1","criticalPressureM":38.06,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 38.1 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.946 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.11 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 53% (4.18 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.981 pu · 38.1 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.5 m at J-A2 · zone on tank storage"}]},{"t":1980,"clock":"17:03","stage":"impact-evaluated","power":{"busVmPu":[1.0,0.9981,0.9894,0.9856,0.982,0.9735,0.9704,0.9661,0.9605,0.9553,0.9545,0.9532,0.9476,0.9455,0.9443,0.9431,0.9414,0.9408,0.9976,0.9945,0.9938,0.9933,0.9863,0.9804,0.9775,0.9733,0.9732,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized"],"busServedKW":[0.0,88.3,79.5,106.0,53.0,53.0,176.6,176.6,53.0,53.0,39.7,53.0,53.0,129.4,53.0,53.0,53.0,79.5,79.5,79.5,79.5,79.5,79.5,370.9,370.9,53.0,53.0,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","deenergized","deenergized","deenergized","deenergized","deenergized","open","open","open","open","open"],"lineLoadingPct":[33.8,32.7,19.4,17.8,17.0,20.6,16.9,13.2,12.1,11.0,10.1,9.0,7.8,4.9,3.8,2.8,1.7,8.0,6.0,4.0,2.0,21.2,19.1,9.6,2.7,1.3,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2664.4,2252.3,1324.9,1213.9,1156.5,988.8,810.7,630.3,574.0,518.2,478.0,424.3,369.1,239.1,185.9,132.7,79.5,318.8,239.2,159.1,79.5,828.6,746.7,371.8,106.0,53.0,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3323.2,"servedKW":2597.3,"unservedKW":725.8,"restoredKW":106.0,"lossesKW":67.1,"pumpKW":23.4,"criticalUnservedKW":107.8,"vMinPu":0.9408,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[37.02,37.41,37.42,37.49,37.61,38.01,38.02,38.08,37.61,38.01,38.01,38.08,40.46,40.87,40.94,41.11,40.46,40.87,40.94,41.09,39.86,40.27,40.34,40.5,38.01,40.87,4.0,38.09,3.98,41.15,38.1,41.11,38.03],"junctionDeliveredLps":[2.13,3.2,3.2,2.13,2.66,3.73,3.2,2.66,2.13,2.66,2.66,1.6,2.66,3.2,3.73,2.66,3.2,4.26,4.26,3.2,2.66,3.2,3.73,2.66,4.26,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.13,3.19,3.19,2.13,2.66,3.73,3.19,2.66,2.13,2.66,2.66,1.6,2.66,3.19,3.73,2.66,3.19,4.26,4.26,3.19,2.66,3.19,3.73,2.66,4.26,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.0,1.74,0.0,-0.66,0.57,0.8,1.34,0.0,-0.14,-1.74,0.28,0.25,3.81,-0.45,0.0,-0.67,0.88,8.05,6.41,0.0,13.04,-6.66,2.33,-1.67,-5.12,0.59,-3.68,-10.43,-0.39,-1.7,-4.81,-2.01,-5.06,-8.12,-4.42,-10.69,-16.51,-2.09,-5.01,-7.86,0.0,47.48,11.46,-11.46,15.29,23.82,23.67,17.19,-36.21,6.48,9.46,9.46],"pipeVelocityMs":[0.159,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.004,0.055,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.114,0.091,0.0,0.184,0.094,0.132,0.095,0.29,0.019,0.117,0.332,0.022,0.096,0.272,0.114,0.286,0.459,0.141,0.34,0.525,0.118,0.284,0.445,0.0,0.378,0.162,0.162,0.216,0.337,0.335,0.243,0.512,0.092,0.193,0.193],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.48,0.0],"pumpHeadM":[37.17,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.109,4.133],"tankPct":[51.4,52.2],"requiredLps":77.21,"deliveredLps":77.21,"deliveredPct":100.0,"minPressureM":37.02,"minPressureNode":"J-A1","criticalPressureM":38.01,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 38.0 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.946 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.11 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 52% (4.13 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 38.0 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.4 m at J-A2 · zone on tank storage"}]},{"t":2040,"clock":"17:04","stage":"candidates-generated","power":{"busVmPu":[1.0,0.9981,0.9894,0.9856,0.9819,0.9735,0.9704,0.9661,0.9605,0.9552,0.9545,0.9531,0.9475,0.9454,0.9442,0.943,0.9413,0.9408,0.9976,0.9945,0.9938,0.9933,0.9863,0.9804,0.9775,0.9733,0.9732,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","deenergized","deenergized","deenergized","deenergized","deenergized","deenergized"],"busServedKW":[0.0,88.4,79.6,106.1,53.0,53.0,176.8,176.8,53.0,53.0,39.8,53.0,53.0,129.5,53.0,53.0,53.0,79.6,79.6,79.6,79.6,79.6,79.6,371.3,371.3,53.0,53.0,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","deenergized","deenergized","deenergized","deenergized","deenergized","open","open","open","open","open"],"lineLoadingPct":[33.8,32.8,19.5,17.8,17.0,20.6,16.9,13.2,12.1,11.1,10.1,9.0,7.8,4.9,3.8,2.8,1.7,8.0,6.0,4.0,2.0,21.3,19.2,9.6,2.7,1.3,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2667.5,2254.9,1326.4,1215.2,1157.8,989.9,811.6,631.0,574.6,518.7,478.5,424.7,369.5,239.4,186.1,132.8,79.6,319.1,239.4,159.2,79.6,829.5,747.5,372.3,106.1,53.0,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3326.9,"servedKW":2600.3,"unservedKW":726.6,"restoredKW":106.1,"lossesKW":67.2,"pumpKW":23.4,"criticalUnservedKW":108.1,"vMinPu":0.9408,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.98,37.36,37.37,37.44,37.56,37.96,37.97,38.04,37.56,37.96,37.97,38.03,40.46,40.87,40.94,41.11,40.46,40.87,40.94,41.1,39.86,40.27,40.34,40.5,37.97,40.87,4.0,38.05,3.98,41.15,38.06,41.11,37.99],"junctionDeliveredLps":[2.13,3.2,3.2,2.13,2.67,3.73,3.2,2.67,2.13,2.67,2.67,1.6,2.67,3.2,3.73,2.67,3.2,4.27,4.27,3.2,2.67,3.2,3.73,2.67,4.27,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.13,3.2,3.2,2.13,2.67,3.73,3.2,2.67,2.13,2.67,2.67,1.6,2.67,3.2,3.73,2.67,3.2,4.27,4.27,3.2,2.67,3.2,3.73,2.67,4.27,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.01,1.75,0.0,-0.66,0.57,0.8,1.35,0.0,-0.14,-1.74,0.28,0.25,3.82,-0.45,0.0,-0.67,0.88,8.06,6.42,0.0,13.04,-6.7,2.33,-1.67,-5.12,0.59,-3.68,-10.45,-0.39,-1.71,-4.82,-2.01,-5.07,-8.13,-4.43,-10.71,-16.53,-2.1,-5.02,-7.87,0.0,47.48,11.48,-11.48,15.32,23.83,23.65,17.23,-36.27,6.41,9.47,9.47],"pipeVelocityMs":[0.159,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.004,0.055,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.114,0.091,0.0,0.184,0.095,0.132,0.095,0.29,0.019,0.117,0.333,0.022,0.097,0.273,0.114,0.287,0.46,0.141,0.341,0.526,0.119,0.284,0.445,0.0,0.378,0.162,0.162,0.217,0.337,0.335,0.244,0.513,0.091,0.193,0.193],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.48,0.0],"pumpHeadM":[37.17,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.112,4.089],"tankPct":[51.4,51.5],"requiredLps":77.33,"deliveredLps":77.33,"deliveredPct":100.0,"minPressureM":36.98,"minPressureNode":"J-A1","criticalPressureM":37.97,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 38.0 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.11 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 51% (4.09 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 38.0 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.4 m at J-A2 · zone on tank storage"}]},{"t":2100,"clock":"17:05","stage":"verification-completed","power":{"busVmPu":[1.0,0.9981,0.9894,0.9856,0.9819,0.9734,0.9703,0.966,0.9604,0.9552,0.9544,0.953,0.9475,0.9454,0.9441,0.943,0.9412,0.9407,0.9976,0.9945,0.9938,0.9933,0.9862,0.9804,0.9775,0.9733,0.9731,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restoring","restoring","deenergized","restoring","restoring","restoring"],"busServedKW":[0.0,88.5,79.7,106.2,53.1,53.1,177.0,177.0,53.1,53.1,39.8,53.1,53.1,129.6,53.1,53.1,53.1,79.7,79.7,79.7,79.7,79.7,79.7,371.7,371.7,53.1,53.1,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restoring","restoring","restoring","restoring","restoring","open","open","open","open","restoring"],"lineLoadingPct":[33.9,32.8,19.5,17.8,17.0,20.6,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,21.3,19.2,9.6,2.7,1.3,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2670.6,2257.5,1327.9,1216.6,1159.1,991.0,812.5,631.7,575.3,519.3,479.0,425.2,369.9,239.6,186.3,133.0,79.7,319.5,239.7,159.4,79.7,830.5,748.4,372.7,106.2,53.1,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3330.6,"servedKW":2603.2,"unservedKW":727.4,"restoredKW":106.2,"lossesKW":67.4,"pumpKW":23.4,"criticalUnservedKW":108.4,"vMinPu":0.9407,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.94,37.32,37.33,37.4,37.52,37.92,37.93,38.0,37.52,37.92,37.93,37.99,40.46,40.87,40.94,41.11,40.46,40.88,40.94,41.1,39.86,40.28,40.34,40.5,37.93,40.87,4.0,38.0,3.98,41.16,38.01,41.12,37.95],"junctionDeliveredLps":[2.14,3.21,3.21,2.14,2.67,3.74,3.21,2.67,2.14,2.67,2.67,1.6,2.67,3.21,3.74,2.67,3.21,4.27,4.27,3.21,2.67,3.21,3.74,2.67,4.27,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.14,3.21,3.21,2.14,2.67,3.74,3.21,2.67,2.14,2.67,2.67,1.6,2.67,3.21,3.74,2.67,3.21,4.27,4.27,3.21,2.67,3.21,3.74,2.67,4.27,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.02,1.75,0.0,-0.66,0.57,0.81,1.35,0.0,-0.14,-1.74,0.28,0.25,3.83,-0.45,0.0,-0.67,0.88,8.07,6.43,0.0,13.04,-6.73,2.34,-1.68,-5.13,0.59,-3.69,-10.46,-0.39,-1.71,-4.83,-2.01,-5.08,-8.14,-4.43,-10.73,-16.56,-2.1,-5.03,-7.89,0.0,47.47,11.49,-11.49,15.34,23.85,23.63,17.28,-36.32,6.34,9.49,9.49],"pipeVelocityMs":[0.16,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.004,0.056,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.114,0.091,0.0,0.184,0.095,0.132,0.095,0.29,0.019,0.117,0.333,0.022,0.097,0.273,0.114,0.287,0.461,0.141,0.341,0.527,0.119,0.285,0.446,0.0,0.378,0.163,0.163,0.217,0.337,0.334,0.245,0.514,0.09,0.193,0.193],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.47,0.0],"pumpHeadM":[37.18,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.115,4.046],"tankPct":[51.4,50.8],"requiredLps":77.45,"deliveredLps":77.45,"deliveredPct":100.0,"minPressureM":36.94,"minPressureNode":"J-A1","criticalPressureM":37.93,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 37.9 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.11 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 51% (4.05 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 37.9 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.978 pu · 37.3 m at J-A2 · zone on tank storage"}]},{"t":2160,"clock":"17:06","stage":"verification-completed","power":{"busVmPu":[1.0,0.9981,0.9894,0.9855,0.9819,0.9734,0.9703,0.966,0.9604,0.9551,0.9544,0.953,0.9474,0.9453,0.9441,0.9429,0.9412,0.9406,0.9976,0.9944,0.9938,0.9933,0.9862,0.9804,0.9774,0.9732,0.9731,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restoring","restoring","deenergized","restoring","restoring","restoring"],"busServedKW":[0.0,88.6,79.7,106.3,53.2,53.2,177.2,177.2,53.2,53.2,39.9,53.2,53.2,129.7,53.2,53.2,53.2,79.7,79.7,79.7,79.7,79.7,79.7,372.1,372.1,53.2,53.2,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restoring","restoring","restoring","restoring","restoring","open","open","open","open","restoring"],"lineLoadingPct":[33.9,32.8,19.5,17.8,17.0,20.7,16.9,13.2,12.1,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,21.3,19.2,9.6,2.7,1.3,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2673.6,2260.1,1329.4,1218.0,1160.4,992.1,813.4,632.4,575.9,519.9,479.5,425.6,370.3,239.9,186.5,133.1,79.8,319.9,240.0,159.6,79.8,831.4,749.2,373.1,106.3,53.2,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3334.3,"servedKW":2606.1,"unservedKW":728.2,"restoredKW":106.3,"lossesKW":67.6,"pumpKW":23.4,"criticalUnservedKW":108.6,"vMinPu":0.9406,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.89,37.28,37.29,37.36,37.48,37.88,37.89,37.95,37.47,37.87,37.88,37.95,40.46,40.88,40.95,41.11,40.46,40.88,40.95,41.1,39.86,40.28,40.35,40.5,37.88,40.88,4.0,37.96,3.98,41.16,37.97,41.12,37.9],"junctionDeliveredLps":[2.14,3.21,3.21,2.14,2.68,3.75,3.21,2.68,2.14,2.68,2.68,1.61,2.68,3.21,3.75,2.68,3.21,4.28,4.28,3.21,2.68,3.21,3.75,2.68,4.28,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.14,3.21,3.21,2.14,2.68,3.75,3.21,2.68,2.14,2.68,2.68,1.6,2.68,3.21,3.75,2.68,3.21,4.28,4.28,3.21,2.68,3.21,3.75,2.68,4.28,1.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.02,1.75,0.0,-0.66,0.57,0.81,1.35,0.0,-0.14,-1.75,0.28,0.25,3.83,-0.45,0.0,-0.68,0.88,8.08,6.44,0.0,13.04,-6.76,2.34,-1.68,-5.14,0.6,-3.69,-10.48,-0.39,-1.71,-4.84,-2.02,-5.08,-8.15,-4.44,-10.75,-16.58,-2.1,-5.04,-7.9,0.0,47.47,11.51,-11.51,15.37,23.86,23.61,17.33,-36.38,6.27,9.5,9.5],"pipeVelocityMs":[0.16,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.005,0.056,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.114,0.091,0.0,0.184,0.096,0.132,0.095,0.291,0.019,0.118,0.334,0.022,0.097,0.274,0.114,0.288,0.461,0.141,0.342,0.528,0.119,0.285,0.447,0.0,0.378,0.163,0.163,0.217,0.338,0.334,0.245,0.515,0.089,0.194,0.194],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.47,0.0],"pumpHeadM":[37.18,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.118,4.003],"tankPct":[51.5,50.0],"requiredLps":77.57,"deliveredLps":77.58,"deliveredPct":100.0,"minPressureM":36.89,"minPressureNode":"J-A1","criticalPressureM":37.88,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 37.9 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 51% (5.12 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 50% (4.00 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 37.9 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.977 pu · 37.3 m at J-A2 · zone on tank storage"}]},{"t":2220,"clock":"17:07","stage":"verification-completed","power":{"busVmPu":[1.0,0.9981,0.9894,0.9855,0.9819,0.9734,0.9703,0.966,0.9603,0.9551,0.9543,0.9529,0.9473,0.9452,0.944,0.9428,0.9411,0.9406,0.9976,0.9944,0.9938,0.9933,0.9862,0.9803,0.9774,0.9732,0.9731,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restoring","restoring","deenergized","restoring","restoring","restoring"],"busServedKW":[0.0,88.7,79.8,106.4,53.2,53.2,177.4,177.4,53.2,53.2,39.9,53.2,53.2,129.8,53.2,53.2,53.2,79.8,79.8,79.8,79.8,79.8,79.8,372.5,372.5,53.2,53.2,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restoring","restoring","restoring","restoring","restoring","open","open","open","open","restoring"],"lineLoadingPct":[33.9,32.9,19.5,17.9,17.1,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,21.3,19.2,9.6,2.7,1.4,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2676.7,2262.7,1331.0,1219.4,1161.7,993.3,814.4,633.1,576.5,520.4,480.0,426.1,370.6,240.2,186.7,133.3,79.9,320.2,240.3,159.8,79.9,832.4,750.1,373.5,106.5,53.2,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3338.0,"servedKW":2609.0,"unservedKW":729.0,"restoredKW":106.4,"lossesKW":67.7,"pumpKW":23.4,"criticalUnservedKW":108.9,"vMinPu":0.9406,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.85,37.23,37.24,37.31,37.43,37.83,37.84,37.91,37.43,37.83,37.84,37.9,40.47,40.88,40.95,41.12,40.47,40.88,40.95,41.1,39.87,40.28,40.35,40.51,37.84,40.88,4.0,37.92,3.98,41.16,37.93,41.12,37.86],"junctionDeliveredLps":[2.14,3.22,3.22,2.14,2.68,3.75,3.22,2.68,2.14,2.68,2.68,1.61,2.68,3.22,3.75,2.68,3.22,4.29,4.29,3.22,2.68,3.22,3.75,2.68,4.29,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.14,3.22,3.22,2.14,2.68,3.75,3.22,2.68,2.14,2.68,2.68,1.61,2.68,3.22,3.75,2.68,3.22,4.29,4.29,3.22,2.68,3.22,3.75,2.68,4.29,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.03,1.76,0.0,-0.66,0.57,0.81,1.35,0.0,-0.14,-1.75,0.28,0.25,3.84,-0.45,0.0,-0.68,0.88,8.1,6.45,0.0,13.03,-6.79,2.34,-1.68,-5.15,0.6,-3.7,-10.5,-0.39,-1.71,-4.84,-2.02,-5.09,-8.16,-4.45,-10.76,-16.61,-2.11,-5.04,-7.91,0.0,47.46,11.53,-11.53,15.39,23.88,23.59,17.38,-36.44,6.2,9.52,9.52],"pipeVelocityMs":[0.16,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.005,0.056,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.115,0.091,0.0,0.184,0.096,0.133,0.095,0.291,0.019,0.118,0.334,0.022,0.097,0.274,0.114,0.288,0.462,0.142,0.343,0.529,0.119,0.285,0.448,0.0,0.378,0.163,0.163,0.218,0.338,0.334,0.246,0.515,0.088,0.194,0.194],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.46,0.0],"pumpHeadM":[37.18,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.12,3.959],"tankPct":[51.5,49.3],"requiredLps":77.7,"deliveredLps":77.7,"deliveredPct":100.0,"minPressureM":36.85,"minPressureNode":"J-A1","criticalPressureM":37.84,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 37.8 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.12 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 49% (3.96 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 37.8 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.977 pu · 37.2 m at J-A2 · zone on tank storage"}]},{"t":2280,"clock":"17:08","stage":"verification-completed","power":{"busVmPu":[1.0,0.9981,0.9894,0.9855,0.9819,0.9733,0.9702,0.9659,0.9603,0.955,0.9542,0.9529,0.9473,0.9452,0.9439,0.9428,0.941,0.9405,0.9976,0.9944,0.9938,0.9932,0.9862,0.9803,0.9774,0.9732,0.973,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restoring","restoring","deenergized","restoring","restoring","restoring"],"busServedKW":[0.0,88.8,79.9,106.6,53.3,53.3,177.6,177.6,53.3,53.3,40.0,53.3,53.3,130.0,53.3,53.3,53.3,79.9,79.9,79.9,79.9,79.9,79.9,373.0,373.0,53.3,53.3,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restoring","restoring","restoring","restoring","restoring","open","open","open","open","restoring"],"lineLoadingPct":[34.0,32.9,19.5,17.9,17.1,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,21.4,19.2,9.6,2.7,1.4,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2679.8,2265.3,1332.5,1220.8,1163.0,994.4,815.3,633.8,577.2,521.0,480.6,426.6,371.0,240.5,186.9,133.4,80.0,320.6,240.5,160.0,80.0,833.3,750.9,374.0,106.6,53.3,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3341.7,"servedKW":2611.9,"unservedKW":729.8,"restoredKW":106.6,"lossesKW":67.9,"pumpKW":23.4,"criticalUnservedKW":109.2,"vMinPu":0.9405,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.81,37.19,37.2,37.27,37.39,37.79,37.8,37.86,37.39,37.79,37.8,37.86,40.47,40.88,40.95,41.12,40.47,40.88,40.95,41.11,39.87,40.28,40.35,40.51,37.8,40.88,4.0,37.87,3.98,41.16,37.88,41.12,37.82],"junctionDeliveredLps":[2.15,3.22,3.22,2.15,2.68,3.76,3.22,2.68,2.15,2.68,2.68,1.61,2.68,3.22,3.76,2.68,3.22,4.29,4.29,3.22,2.68,3.22,3.76,2.68,4.29,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.15,3.22,3.22,2.15,2.68,3.76,3.22,2.68,2.15,2.68,2.68,1.61,2.68,3.22,3.76,2.68,3.22,4.29,4.29,3.22,2.68,3.22,3.76,2.68,4.29,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.04,1.76,0.0,-0.66,0.57,0.81,1.35,0.0,-0.14,-1.75,0.28,0.25,3.84,-0.45,0.0,-0.68,0.88,8.11,6.46,0.0,13.03,-6.82,2.35,-1.68,-5.16,0.6,-3.7,-10.51,-0.39,-1.72,-4.85,-2.02,-5.1,-8.18,-4.46,-10.78,-16.64,-2.11,-5.05,-7.92,0.0,47.46,11.55,-11.55,15.41,23.89,23.57,17.43,-36.49,6.14,9.53,9.53],"pipeVelocityMs":[0.16,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.005,0.056,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.115,0.091,0.0,0.184,0.097,0.133,0.095,0.292,0.019,0.118,0.335,0.022,0.097,0.275,0.114,0.289,0.463,0.142,0.343,0.53,0.119,0.286,0.448,0.0,0.378,0.163,0.163,0.218,0.338,0.333,0.247,0.516,0.087,0.194,0.194],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.46,0.0],"pumpHeadM":[37.18,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.123,3.916],"tankPct":[51.5,48.6],"requiredLps":77.82,"deliveredLps":77.82,"deliveredPct":100.0,"minPressureM":36.81,"minPressureNode":"J-A1","criticalPressureM":37.8,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 37.8 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.12 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 49% (3.92 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 37.8 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.977 pu · 37.2 m at J-A2 · zone on tank storage"}]},{"t":2340,"clock":"17:09","stage":"verification-completed","power":{"busVmPu":[1.0,0.9981,0.9893,0.9855,0.9818,0.9733,0.9702,0.9659,0.9602,0.955,0.9542,0.9528,0.9472,0.9451,0.9439,0.9427,0.941,0.9404,0.9976,0.9944,0.9938,0.9932,0.9862,0.9803,0.9774,0.9731,0.973,null,null,null,null,null,null],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restoring","restoring","deenergized","restoring","restoring","restoring"],"busServedKW":[0.0,88.9,80.0,106.7,53.3,53.3,177.8,177.8,53.3,53.3,40.0,53.3,53.3,130.1,53.3,53.3,53.3,80.0,80.0,80.0,80.0,80.0,80.0,373.4,373.4,53.3,53.3,0.0,0.0,0.0,0.0,0.0,0.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restoring","restoring","restoring","restoring","restoring","open","open","open","open","restoring"],"lineLoadingPct":[34.0,32.9,19.6,17.9,17.1,20.7,17.0,13.2,12.2,11.1,10.2,9.0,7.8,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,21.4,19.3,9.6,2.7,1.4,null,null,null,null,null,null,null,null,null,null,null],"lineFlowKW":[2682.9,2267.9,1334.0,1222.1,1164.3,995.5,816.2,634.5,577.8,521.5,481.1,427.0,371.4,240.7,187.1,133.6,80.0,320.9,240.8,160.1,80.0,834.2,751.8,374.4,106.7,53.3,null,null,null,null,null,null,null,null,null,null,null],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,false],"demandKW":3345.4,"servedKW":2614.8,"unservedKW":730.6,"restoredKW":106.7,"lossesKW":68.0,"pumpKW":23.4,"criticalUnservedKW":109.4,"vMinPu":0.9404,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":6,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.76,37.15,37.15,37.23,37.34,37.74,37.75,37.82,37.34,37.74,37.75,37.82,40.47,40.88,40.95,41.12,40.47,40.88,40.95,41.11,39.87,40.28,40.35,40.51,37.75,40.88,4.0,37.83,3.98,41.17,37.84,41.13,37.77],"junctionDeliveredLps":[2.15,3.23,3.23,2.15,2.69,3.76,3.23,2.69,2.15,2.69,2.69,1.61,2.69,3.23,3.76,2.69,3.23,4.3,4.3,3.23,2.69,3.23,3.76,2.69,4.3,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.15,3.22,3.22,2.15,2.69,3.76,3.22,2.69,2.15,2.69,2.69,1.61,2.69,3.22,3.76,2.69,3.22,4.3,4.3,3.22,2.69,3.22,3.76,2.69,4.3,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[5.05,1.76,0.0,-0.66,0.57,0.81,1.36,0.0,-0.14,-1.75,0.28,0.25,3.85,-0.45,0.0,-0.68,0.88,8.12,6.47,0.0,13.03,-6.85,2.35,-1.69,-5.16,0.6,-3.71,-10.53,-0.39,-1.72,-4.86,-2.02,-5.11,-8.19,-4.46,-10.8,-16.66,-2.11,-5.06,-7.94,0.0,47.45,11.57,-11.57,15.44,23.91,23.55,17.48,-36.55,6.07,9.55,9.55],"pipeVelocityMs":[0.161,0.056,0.0,0.021,0.018,0.026,0.043,0.0,0.005,0.056,0.009,0.005,0.078,0.009,0.0,0.014,0.018,0.115,0.092,0.0,0.184,0.097,0.133,0.095,0.292,0.019,0.118,0.335,0.022,0.097,0.275,0.115,0.289,0.463,0.142,0.344,0.53,0.12,0.286,0.449,0.0,0.378,0.164,0.164,0.218,0.338,0.333,0.247,0.517,0.086,0.194,0.194],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,false],"pumpFlowLps":[47.45,0.0],"pumpHeadM":[37.19,0.0],"pumpPowerKW":[23.4,0.0],"tankLevelM":[5.126,3.872],"tankPct":[51.6,47.9],"requiredLps":77.94,"deliveredLps":77.94,"deliveredPct":100.0,"minPressureM":36.76,"minPressureNode":"J-A1","criticalPressureM":37.75,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":1,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"backup","water":"normal","status":"at-risk","detail":"Genset carrying 150 kW · 37.8 m at J-HOSP · zone on tank storage"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.998 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.945 pu · PU-1 running · 47.5 L/s · 23.4 kW"},{"id":"ps-2","power":"offline","water":"no-flow","status":"affected","detail":"No supply · B33 de-energised · PU-2 stopped"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.13 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"at-risk","detail":"Not supplied by the modelled feeder · T2 48% (3.87 m) · zone pump stopped"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"No supply · B30 de-energised"},{"id":"mall","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.980 pu · 37.7 m at J-B2 · zone on tank storage"},{"id":"office-complex","power":"online","water":"normal","status":"at-risk","detail":"Grid supply · 0.977 pu · 37.1 m at J-A2 · zone on tank storage"}]},{"t":2400,"clock":"17:10","stage":"recovery-applied","power":{"busVmPu":[1.0,0.9976,0.9866,0.9828,0.9791,0.9705,0.9674,0.963,0.9574,0.9521,0.9513,0.9499,0.9443,0.9422,0.941,0.9398,0.938,0.9375,0.9972,0.994,0.9934,0.9928,0.9812,0.9707,0.9632,0.9703,0.9702,0.9601,0.9605,0.9589,0.9551,0.9543,0.9539],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.0,80.1,106.8,53.4,53.4,178.0,178.0,53.4,53.4,40.0,53.4,53.4,130.2,53.4,53.4,53.4,80.1,80.1,80.1,80.1,80.1,80.1,373.8,373.8,53.4,53.4,53.4,106.8,0.0,133.5,186.9,72.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.6,41.6,19.7,18.0,17.2,20.8,17.1,13.3,12.2,11.2,10.2,9.1,7.9,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,36.4,34.3,24.6,2.7,1.4,null,1.3,10.5,10.5,7.0,2.1,null,null,null,null,64.3],"lineFlowKW":[3276.2,2858.2,1335.7,1223.7,1165.8,996.7,817.2,635.3,578.5,522.1,481.6,427.5,371.8,241.0,187.3,133.7,80.1,321.3,241.1,160.3,80.1,1411.0,1323.8,937.3,106.8,53.4,null,-53.4,395.5,394.8,260.0,72.9,null,null,null,null,557.0],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3349.2,"servedKW":3171.2,"unservedKW":178.0,"restoredKW":660.3,"lossesKW":105.0,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9375,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.76,37.15,37.16,37.23,37.35,37.75,37.76,37.83,37.34,37.74,37.76,37.82,40.47,40.88,40.95,41.12,40.47,40.89,40.96,41.11,39.87,40.29,40.35,40.52,37.76,40.88,3.92,37.86,3.98,41.17,37.83,41.13,37.77],"junctionDeliveredLps":[2.15,3.23,3.23,2.15,2.69,3.77,3.23,2.69,2.15,2.69,2.69,1.62,2.69,3.23,3.77,2.69,3.23,4.31,4.31,3.23,2.69,3.23,3.77,2.69,4.31,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.15,3.23,3.23,2.15,2.69,3.77,3.23,2.69,2.15,2.69,2.69,1.61,2.69,3.23,3.77,2.69,3.23,4.31,4.31,3.23,2.69,3.23,3.77,2.69,4.31,1.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.69,1.7,0.0,-0.66,0.58,0.77,1.3,0.0,-0.14,-1.76,0.28,0.07,3.8,-0.51,0.0,-0.68,0.89,-1.94,6.67,0.0,13.03,-6.89,2.17,-1.83,-5.13,0.3,-4.0,-10.96,-0.46,-1.85,-5.05,-2.03,-5.12,-8.2,-4.47,-10.81,-16.69,-2.12,-5.07,-7.95,43.29,47.45,22.25,21.04,5.34,23.92,23.53,17.53,6.69,6.0,9.01,9.01],"pipeVelocityMs":[0.149,0.054,0.0,0.021,0.018,0.024,0.041,0.0,0.005,0.056,0.009,0.001,0.077,0.01,0.0,0.014,0.018,0.027,0.094,0.0,0.184,0.097,0.123,0.104,0.29,0.01,0.127,0.349,0.026,0.105,0.286,0.115,0.289,0.464,0.142,0.344,0.531,0.12,0.287,0.45,0.345,0.378,0.315,0.298,0.076,0.338,0.333,0.248,0.095,0.085,0.184,0.184],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.45,43.29],"pumpHeadM":[37.19,33.94],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.129,3.829],"tankPct":[51.6,47.1],"requiredLps":78.06,"deliveredLps":78.06,"deliveredPct":100.0,"minPressureM":36.76,"minPressureNode":"J-A1","criticalPressureM":37.76,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.3 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.13 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 47% (3.83 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.7 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.1 m at J-A2"}]},{"t":2460,"clock":"17:11","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9866,0.9827,0.979,0.9705,0.9673,0.963,0.9573,0.952,0.9513,0.9499,0.9442,0.9421,0.9409,0.9397,0.9379,0.9374,0.9972,0.994,0.9934,0.9928,0.9812,0.9707,0.9632,0.9703,0.9702,0.9601,0.9605,0.9588,0.9551,0.9542,0.9539],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.1,80.2,106.9,53.5,53.5,178.2,178.2,53.5,53.5,40.1,53.5,53.5,130.3,53.5,53.5,53.5,80.2,80.2,80.2,80.2,80.2,80.2,374.2,374.2,53.5,53.5,53.5,106.9,0.0,133.7,187.1,72.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.7,41.7,19.7,18.0,17.2,20.8,17.1,13.3,12.2,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,8.0,6.0,4.0,2.0,36.5,34.3,24.6,2.7,1.4,null,1.3,10.5,10.5,7.0,2.1,null,null,null,null,64.3],"lineFlowKW":[3280.0,2861.5,1337.2,1225.1,1167.1,997.8,818.1,636.0,579.1,522.7,482.2,428.0,372.2,241.3,187.6,133.9,80.2,321.7,241.3,160.5,80.2,1412.6,1325.3,938.3,106.9,53.5,null,-53.5,395.9,395.2,260.3,73.0,null,null,null,null,557.6],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3352.9,"servedKW":3174.7,"unservedKW":178.2,"restoredKW":661.0,"lossesKW":105.2,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9374,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.77,37.15,37.16,37.24,37.35,37.75,37.76,37.84,37.35,37.75,37.76,37.83,40.47,40.89,40.96,41.13,40.47,40.89,40.96,41.11,39.87,40.29,40.36,40.52,37.76,40.89,3.92,37.87,3.98,41.17,37.84,41.13,37.78],"junctionDeliveredLps":[2.16,3.24,3.24,2.16,2.7,3.77,3.24,2.7,2.16,2.7,2.7,1.62,2.7,3.24,3.77,2.7,3.24,4.31,4.31,3.24,2.7,3.24,3.77,2.7,4.31,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.16,3.24,3.24,2.16,2.7,3.77,3.24,2.7,2.16,2.7,2.7,1.62,2.7,3.24,3.77,2.7,3.24,4.31,4.31,3.24,2.7,3.24,3.77,2.7,4.31,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.7,1.7,0.0,-0.66,0.58,0.77,1.3,0.0,-0.14,-1.76,0.28,0.07,3.8,-0.51,0.0,-0.69,0.89,-1.91,6.68,0.0,13.03,-6.92,2.17,-1.83,-5.13,0.3,-4.01,-10.98,-0.46,-1.85,-5.06,-2.03,-5.12,-8.21,-4.48,-10.83,-16.72,-2.12,-5.08,-7.96,43.28,47.44,22.26,21.03,5.39,23.94,23.51,17.58,6.62,5.93,9.02,9.02],"pipeVelocityMs":[0.15,0.054,0.0,0.021,0.018,0.024,0.041,0.0,0.005,0.056,0.009,0.001,0.077,0.01,0.0,0.014,0.018,0.027,0.094,0.0,0.184,0.098,0.123,0.104,0.291,0.01,0.128,0.349,0.026,0.105,0.286,0.115,0.29,0.465,0.142,0.345,0.532,0.12,0.287,0.451,0.344,0.378,0.315,0.297,0.076,0.339,0.333,0.249,0.094,0.084,0.184,0.184],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.44,43.28],"pumpHeadM":[37.19,33.95],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.132,3.837],"tankPct":[51.6,47.3],"requiredLps":78.18,"deliveredLps":78.18,"deliveredPct":100.0,"minPressureM":36.77,"minPressureNode":"J-A1","criticalPressureM":37.76,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.3 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.13 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 47% (3.84 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2520,"clock":"17:12","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9866,0.9827,0.979,0.9704,0.9673,0.963,0.9573,0.952,0.9512,0.9498,0.9442,0.9421,0.9408,0.9396,0.9379,0.9374,0.9972,0.994,0.9934,0.9928,0.9812,0.9707,0.9631,0.9703,0.9701,0.9601,0.9604,0.9588,0.955,0.9542,0.9538],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.2,80.3,107.0,53.5,53.5,178.4,178.4,53.5,53.5,40.1,53.5,53.5,130.4,53.5,53.5,53.5,80.3,80.3,80.3,80.3,80.3,80.3,374.6,374.6,53.5,53.5,53.5,107.0,0.0,133.8,187.3,73.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.7,41.7,19.7,18.0,17.2,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,8.1,6.0,4.0,2.0,36.5,34.4,24.6,2.7,1.4,null,1.3,10.6,10.6,7.0,2.1,null,null,null,null,64.4],"lineFlowKW":[3283.7,2864.8,1338.7,1226.5,1168.4,998.9,819.0,636.7,579.7,523.3,482.7,428.4,372.6,241.6,187.8,134.0,80.3,322.0,241.6,160.7,80.3,1414.2,1326.7,939.4,107.1,53.5,null,-53.5,396.3,395.6,260.5,73.0,null,null,null,null,558.2],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3356.7,"servedKW":3178.3,"unservedKW":178.4,"restoredKW":661.7,"lossesKW":105.5,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9374,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.78,37.16,37.17,37.24,37.36,37.76,37.77,37.84,37.36,37.76,37.77,37.84,40.48,40.89,40.96,41.13,40.48,40.89,40.96,41.12,39.88,40.29,40.36,40.52,37.77,40.89,3.92,37.87,3.98,41.17,37.85,41.14,37.79],"junctionDeliveredLps":[2.16,3.24,3.24,2.16,2.7,3.78,3.24,2.7,2.16,2.7,2.7,1.62,2.7,3.24,3.78,2.7,3.24,4.32,4.32,3.24,2.7,3.24,3.78,2.7,4.32,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.16,3.24,3.24,2.16,2.7,3.78,3.24,2.7,2.16,2.7,2.7,1.62,2.7,3.24,3.78,2.7,3.24,4.32,4.32,3.24,2.7,3.24,3.78,2.7,4.32,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.7,1.7,0.0,-0.67,0.58,0.77,1.3,0.0,-0.14,-1.76,0.28,0.07,3.81,-0.51,0.0,-0.69,0.89,-1.88,6.69,0.0,13.03,-6.95,2.17,-1.83,-5.14,0.3,-4.01,-10.99,-0.46,-1.86,-5.07,-2.03,-5.13,-8.22,-4.48,-10.85,-16.74,-2.12,-5.08,-7.98,43.27,47.44,22.26,21.01,5.43,23.95,23.49,17.63,6.55,5.86,9.04,9.04],"pipeVelocityMs":[0.15,0.054,0.0,0.021,0.018,0.024,0.041,0.0,0.005,0.056,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.027,0.095,0.0,0.184,0.098,0.123,0.104,0.291,0.01,0.128,0.35,0.026,0.105,0.287,0.115,0.29,0.465,0.143,0.345,0.533,0.12,0.288,0.451,0.344,0.378,0.315,0.297,0.077,0.339,0.332,0.249,0.093,0.083,0.184,0.184],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.44,43.27],"pumpHeadM":[37.19,33.96],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.134,3.845],"tankPct":[51.7,47.4],"requiredLps":78.3,"deliveredLps":78.3,"deliveredPct":100.0,"minPressureM":36.78,"minPressureNode":"J-A1","criticalPressureM":37.77,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.3 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.13 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 47% (3.84 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2580,"clock":"17:13","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9866,0.9827,0.979,0.9704,0.9673,0.9629,0.9572,0.9519,0.9511,0.9498,0.9441,0.942,0.9408,0.9396,0.9378,0.9373,0.9972,0.994,0.9933,0.9928,0.9812,0.9706,0.9631,0.9702,0.9701,0.96,0.9604,0.9587,0.955,0.9541,0.9538],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.3,80.4,107.2,53.6,53.6,178.6,178.6,53.6,53.6,40.2,53.6,53.6,130.6,53.6,53.6,53.6,80.4,80.4,80.4,80.4,80.4,80.4,375.1,375.1,53.6,53.6,53.6,107.2,0.0,133.9,187.5,73.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.8,41.8,19.7,18.0,17.2,20.9,17.1,13.3,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,8.1,6.1,4.0,2.0,36.6,34.4,24.7,2.7,1.4,null,1.3,10.6,10.6,7.0,2.1,null,null,null,null,64.5],"lineFlowKW":[3287.5,2868.1,1340.2,1227.9,1169.7,1000.0,819.9,637.4,580.4,523.8,483.2,428.9,373.0,241.8,188.0,134.2,80.4,322.4,241.9,160.9,80.4,1415.8,1328.2,940.4,107.2,53.6,null,-53.6,396.7,396.0,260.8,73.1,null,null,null,null,558.8],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3360.4,"servedKW":3181.8,"unservedKW":178.6,"restoredKW":662.4,"lossesKW":105.7,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9373,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.78,37.17,37.18,37.25,37.37,37.77,37.78,37.85,37.37,37.77,37.78,37.85,40.48,40.89,40.96,41.13,40.48,40.89,40.96,41.12,39.88,40.29,40.36,40.52,37.78,40.89,3.92,37.88,3.98,41.18,37.85,41.14,37.79],"junctionDeliveredLps":[2.16,3.25,3.25,2.16,2.7,3.79,3.25,2.7,2.16,2.7,2.7,1.62,2.7,3.25,3.79,2.7,3.25,4.33,4.33,3.25,2.7,3.25,3.79,2.7,4.33,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.16,3.25,3.25,2.16,2.7,3.79,3.25,2.7,2.16,2.7,2.7,1.62,2.7,3.25,3.79,2.7,3.25,4.33,4.33,3.25,2.7,3.25,3.79,2.7,4.33,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.71,1.71,0.0,-0.67,0.58,0.77,1.3,0.0,-0.14,-1.77,0.28,0.07,3.81,-0.51,0.0,-0.69,0.89,-1.85,6.7,0.0,13.03,-6.98,2.18,-1.84,-5.15,0.3,-4.02,-11.01,-0.46,-1.86,-5.07,-2.04,-5.14,-8.23,-4.49,-10.86,-16.77,-2.13,-5.09,-7.99,43.26,47.44,22.26,21.0,5.47,23.97,23.47,17.68,6.48,5.79,9.05,9.05],"pipeVelocityMs":[0.15,0.054,0.0,0.021,0.018,0.024,0.041,0.0,0.005,0.056,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.026,0.095,0.0,0.184,0.099,0.123,0.104,0.291,0.01,0.128,0.35,0.026,0.105,0.287,0.115,0.291,0.466,0.143,0.346,0.534,0.12,0.288,0.452,0.344,0.377,0.315,0.297,0.077,0.339,0.332,0.25,0.092,0.082,0.184,0.184],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.44,43.26],"pumpHeadM":[37.2,33.97],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.137,3.852],"tankPct":[51.7,47.5],"requiredLps":78.42,"deliveredLps":78.42,"deliveredPct":100.0,"minPressureM":36.78,"minPressureNode":"J-A1","criticalPressureM":37.78,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.3 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.14 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.85 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2640,"clock":"17:14","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9866,0.9827,0.979,0.9704,0.9672,0.9629,0.9572,0.9519,0.9511,0.9497,0.9441,0.9419,0.9407,0.9395,0.9377,0.9372,0.9972,0.994,0.9933,0.9928,0.9811,0.9706,0.9631,0.9702,0.9701,0.96,0.9603,0.9587,0.9549,0.954,0.9537],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.4,80.5,107.3,53.6,53.6,178.8,178.8,53.6,53.6,40.2,53.6,53.6,130.7,53.6,53.6,53.6,80.5,80.5,80.5,80.5,80.5,80.5,375.5,375.5,53.6,53.6,53.6,107.3,0.0,134.1,187.7,73.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.8,41.8,19.7,18.0,17.3,20.9,17.1,13.4,12.3,11.2,10.3,9.1,7.9,4.9,3.9,2.8,1.7,8.1,6.1,4.0,2.0,36.6,34.5,24.7,2.7,1.4,null,1.3,10.6,10.6,7.0,2.1,null,null,null,null,64.6],"lineFlowKW":[3291.2,2871.3,1341.8,1229.2,1171.0,1001.1,820.8,638.1,581.0,524.4,483.7,429.3,373.4,242.1,188.2,134.3,80.5,322.7,242.2,161.0,80.5,1417.4,1329.7,941.4,107.3,53.6,null,-53.6,397.1,396.5,261.1,73.1,null,null,null,null,559.4],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3364.1,"servedKW":3185.3,"unservedKW":178.8,"restoredKW":663.2,"lossesKW":106.0,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9372,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.79,37.18,37.19,37.26,37.38,37.78,37.79,37.86,37.37,37.78,37.79,37.86,40.48,40.89,40.96,41.13,40.48,40.89,40.96,41.12,39.88,40.29,40.36,40.53,37.79,40.89,3.92,37.89,3.98,41.18,37.86,41.14,37.8],"junctionDeliveredLps":[2.17,3.25,3.25,2.17,2.71,3.79,3.25,2.71,2.17,2.71,2.71,1.63,2.71,3.25,3.79,2.71,3.25,4.33,4.33,3.25,2.71,3.25,3.79,2.71,4.33,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.17,3.25,3.25,2.17,2.71,3.79,3.25,2.71,2.17,2.71,2.71,1.62,2.71,3.25,3.79,2.71,3.25,4.33,4.33,3.25,2.71,3.25,3.79,2.71,4.33,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.72,1.71,0.0,-0.67,0.58,0.77,1.3,0.0,-0.14,-1.77,0.28,0.07,3.82,-0.51,0.0,-0.69,0.89,-1.82,6.71,0.0,13.03,-7.01,2.18,-1.84,-5.16,0.3,-4.02,-11.02,-0.46,-1.86,-5.08,-2.04,-5.15,-8.25,-4.5,-10.88,-16.79,-2.13,-5.1,-8.0,43.25,47.43,22.26,20.99,5.51,23.98,23.45,17.72,6.41,5.72,9.07,9.07],"pipeVelocityMs":[0.15,0.054,0.0,0.021,0.018,0.025,0.042,0.0,0.005,0.056,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.026,0.095,0.0,0.184,0.099,0.123,0.104,0.292,0.01,0.128,0.351,0.026,0.105,0.288,0.115,0.291,0.467,0.143,0.346,0.535,0.12,0.289,0.453,0.344,0.377,0.315,0.297,0.078,0.339,0.332,0.251,0.091,0.081,0.185,0.185],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.43,43.25],"pumpHeadM":[37.2,33.97],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.139,3.86],"tankPct":[51.7,47.7],"requiredLps":78.54,"deliveredLps":78.54,"deliveredPct":100.0,"minPressureM":36.79,"minPressureNode":"J-A1","criticalPressureM":37.79,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.14 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.86 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2700,"clock":"17:15","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9827,0.979,0.9703,0.9672,0.9628,0.9571,0.9518,0.951,0.9497,0.944,0.9419,0.9406,0.9394,0.9377,0.9371,0.9972,0.994,0.9933,0.9928,0.9811,0.9705,0.963,0.9702,0.97,0.9599,0.9603,0.9586,0.9549,0.954,0.9537],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.5,80.5,107.4,53.7,53.7,179.0,179.0,53.7,53.7,40.3,53.7,53.7,130.8,53.7,53.7,53.7,80.5,80.5,80.5,80.5,80.5,80.5,375.9,375.9,53.7,53.7,53.7,107.4,0.0,134.2,188.0,73.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.9,41.9,19.8,18.1,17.3,20.9,17.2,13.4,12.3,11.2,10.3,9.1,7.9,5.0,3.9,2.8,1.7,8.1,6.1,4.0,2.0,36.6,34.5,24.7,2.7,1.4,null,1.3,10.6,10.6,7.1,2.1,null,null,null,null,64.6],"lineFlowKW":[3295.0,2874.6,1343.3,1230.6,1172.4,1002.3,821.7,638.8,581.6,525.0,484.2,429.8,373.8,242.4,188.4,134.5,80.6,323.1,242.4,161.2,80.6,1419.0,1331.2,942.5,107.4,53.7,null,-53.7,397.6,396.9,261.3,73.2,null,null,null,null,560.0],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3367.8,"servedKW":3188.8,"unservedKW":179.0,"restoredKW":663.9,"lossesKW":106.2,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9371,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.8,37.18,37.2,37.27,37.38,37.78,37.8,37.87,37.38,37.78,37.79,37.86,40.48,40.89,40.97,41.14,40.48,40.89,40.97,41.12,39.88,40.29,40.37,40.53,37.79,40.89,3.92,37.9,3.98,41.18,37.87,41.14,37.81],"junctionDeliveredLps":[2.17,3.26,3.26,2.17,2.71,3.8,3.26,2.71,2.17,2.71,2.71,1.63,2.71,3.26,3.8,2.71,3.26,4.34,4.34,3.26,2.71,3.26,3.8,2.71,4.34,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.17,3.25,3.25,2.17,2.71,3.8,3.25,2.71,2.17,2.71,2.71,1.63,2.71,3.25,3.8,2.71,3.25,4.34,4.34,3.25,2.71,3.25,3.8,2.71,4.34,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.73,1.71,0.0,-0.67,0.58,0.77,1.31,0.0,-0.14,-1.77,0.28,0.07,3.83,-0.51,0.0,-0.69,0.89,-1.79,6.72,0.0,13.03,-7.04,2.18,-1.84,-5.17,0.3,-4.03,-11.04,-0.46,-1.86,-5.09,-2.04,-5.16,-8.26,-4.5,-10.9,-16.82,-2.13,-5.11,-8.02,43.23,47.43,22.26,20.97,5.55,24.0,23.43,17.77,6.34,5.65,9.08,9.08],"pipeVelocityMs":[0.151,0.054,0.0,0.021,0.018,0.025,0.042,0.0,0.005,0.056,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.025,0.095,0.0,0.184,0.1,0.124,0.104,0.292,0.01,0.128,0.351,0.026,0.105,0.288,0.116,0.292,0.467,0.143,0.347,0.535,0.121,0.289,0.454,0.344,0.377,0.315,0.297,0.078,0.34,0.331,0.251,0.09,0.08,0.185,0.185],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.43,43.23],"pumpHeadM":[37.2,33.98],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.142,3.868],"tankPct":[51.8,47.8],"requiredLps":78.66,"deliveredLps":78.66,"deliveredPct":100.0,"minPressureM":36.8,"minPressureNode":"J-A1","criticalPressureM":37.79,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.14 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.87 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2760,"clock":"17:16","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9826,0.9789,0.9703,0.9672,0.9628,0.9571,0.9518,0.951,0.9496,0.9439,0.9418,0.9406,0.9394,0.9376,0.9371,0.9972,0.994,0.9933,0.9928,0.9811,0.9705,0.963,0.9701,0.97,0.9599,0.9602,0.9586,0.9548,0.9539,0.9536],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.6,80.6,107.5,53.8,53.8,179.2,179.2,53.8,53.8,40.3,53.8,53.8,130.9,53.8,53.8,53.8,80.6,80.6,80.6,80.6,80.6,80.6,376.3,376.3,53.8,53.8,53.8,107.5,0.0,134.4,188.2,73.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[41.9,41.9,19.8,18.1,17.3,21.0,17.2,13.4,12.3,11.2,10.3,9.1,7.9,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.7,34.5,24.8,2.7,1.4,null,1.3,10.6,10.6,7.1,2.1,null,null,null,null,64.7],"lineFlowKW":[3298.7,2877.9,1344.8,1232.0,1173.7,1003.4,822.6,639.5,582.3,525.5,484.7,430.2,374.2,242.6,188.6,134.6,80.7,323.5,242.7,161.4,80.7,1420.6,1332.7,943.5,107.5,53.8,null,-53.8,398.0,397.3,261.6,73.3,null,null,null,null,560.6],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3371.5,"servedKW":3192.3,"unservedKW":179.2,"restoredKW":664.6,"lossesKW":106.4,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9371,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.81,37.19,37.2,37.27,37.39,37.79,37.8,37.88,37.39,37.79,37.8,37.87,40.48,40.9,40.97,41.14,40.48,40.9,40.97,41.13,39.88,40.3,40.37,40.53,37.8,40.9,3.92,37.9,3.98,41.18,37.88,41.15,37.82],"junctionDeliveredLps":[2.17,3.26,3.26,2.17,2.72,3.8,3.26,2.72,2.17,2.72,2.72,1.63,2.72,3.26,3.8,2.72,3.26,4.35,4.35,3.26,2.72,3.26,3.8,2.72,4.35,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.17,3.26,3.26,2.17,2.72,3.8,3.26,2.72,2.17,2.72,2.72,1.63,2.72,3.26,3.8,2.72,3.26,4.35,4.35,3.26,2.72,3.26,3.8,2.72,4.35,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.74,1.71,0.0,-0.67,0.58,0.77,1.31,0.0,-0.14,-1.77,0.28,0.07,3.83,-0.51,0.0,-0.7,0.89,-1.76,6.73,0.0,13.03,-7.08,2.19,-1.84,-5.18,0.31,-4.03,-11.06,-0.46,-1.87,-5.1,-2.05,-5.16,-8.27,-4.51,-10.91,-16.85,-2.14,-5.11,-8.03,43.22,47.42,22.26,20.96,5.59,24.02,23.41,17.82,6.28,5.59,9.1,9.1],"pipeVelocityMs":[0.151,0.055,0.0,0.021,0.018,0.025,0.042,0.0,0.005,0.056,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.025,0.095,0.0,0.184,0.1,0.124,0.104,0.293,0.01,0.128,0.352,0.026,0.106,0.288,0.116,0.292,0.468,0.144,0.347,0.536,0.121,0.289,0.454,0.344,0.377,0.315,0.297,0.079,0.34,0.331,0.252,0.089,0.079,0.185,0.185],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.42,43.22],"pumpHeadM":[37.2,33.99],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.145,3.875],"tankPct":[51.8,47.9],"requiredLps":78.78,"deliveredLps":78.78,"deliveredPct":100.0,"minPressureM":36.81,"minPressureNode":"J-A1","criticalPressureM":37.8,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.14 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.88 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2820,"clock":"17:17","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9826,0.9789,0.9703,0.9671,0.9627,0.957,0.9517,0.9509,0.9495,0.9439,0.9417,0.9405,0.9393,0.9375,0.937,0.9972,0.9939,0.9933,0.9927,0.9811,0.9705,0.9629,0.9701,0.97,0.9598,0.9602,0.9585,0.9547,0.9539,0.9536],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.7,80.7,107.6,53.8,53.8,179.4,179.4,53.8,53.8,40.4,53.8,53.8,131.0,53.8,53.8,53.8,80.7,80.7,80.7,80.7,80.7,80.7,376.7,376.7,53.8,53.8,53.8,107.6,0.0,134.6,188.4,73.3],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.0,42.0,19.8,18.1,17.3,21.0,17.2,13.4,12.3,11.3,10.3,9.1,7.9,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.7,34.6,24.8,2.7,1.4,null,1.3,10.6,10.6,7.1,2.1,null,null,null,null,64.8],"lineFlowKW":[3302.5,2881.2,1346.3,1233.4,1175.0,1004.5,823.5,640.2,582.9,526.1,485.3,430.7,374.6,242.9,188.8,134.8,80.8,323.8,243.0,161.6,80.8,1422.2,1334.2,944.6,107.7,53.8,null,-53.8,398.4,397.7,261.9,73.3,null,null,null,null,561.2],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3375.2,"servedKW":3195.8,"unservedKW":179.4,"restoredKW":665.3,"lossesKW":106.7,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.937,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.81,37.2,37.21,37.28,37.4,37.8,37.81,37.88,37.4,37.8,37.81,37.88,40.48,40.9,40.97,41.14,40.48,40.9,40.97,41.13,39.88,40.3,40.37,40.53,37.81,40.9,3.92,37.91,3.98,41.19,37.88,41.15,37.82],"junctionDeliveredLps":[2.18,3.27,3.27,2.18,2.72,3.81,3.27,2.72,2.18,2.72,2.72,1.63,2.72,3.27,3.81,2.72,3.27,4.35,4.35,3.27,2.72,3.27,3.81,2.72,4.35,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.18,3.27,3.27,2.18,2.72,3.81,3.27,2.72,2.18,2.72,2.72,1.63,2.72,3.27,3.81,2.72,3.27,4.35,4.35,3.27,2.72,3.27,3.81,2.72,4.35,1.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.74,1.72,0.0,-0.67,0.58,0.77,1.31,0.0,-0.14,-1.78,0.28,0.07,3.84,-0.51,0.0,-0.7,0.89,-1.73,6.74,0.0,13.03,-7.11,2.19,-1.85,-5.18,0.31,-4.04,-11.07,-0.46,-1.87,-5.1,-2.05,-5.17,-8.28,-4.52,-10.93,-16.87,-2.14,-5.12,-8.04,43.21,47.42,22.26,20.95,5.63,24.03,23.39,17.87,6.21,5.52,9.11,9.11],"pipeVelocityMs":[0.151,0.055,0.0,0.021,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.025,0.095,0.0,0.184,0.101,0.124,0.105,0.293,0.01,0.129,0.352,0.026,0.106,0.289,0.116,0.293,0.469,0.144,0.348,0.537,0.121,0.29,0.455,0.344,0.377,0.315,0.296,0.08,0.34,0.331,0.253,0.088,0.078,0.186,0.186],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.42,43.21],"pumpHeadM":[37.21,34.0],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.147,3.883],"tankPct":[51.8,48.0],"requiredLps":78.9,"deliveredLps":78.9,"deliveredPct":100.0,"minPressureM":36.81,"minPressureNode":"J-A1","criticalPressureM":37.81,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.15 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.88 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.971 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2880,"clock":"17:18","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9826,0.9789,0.9702,0.9671,0.9627,0.957,0.9517,0.9509,0.9495,0.9438,0.9417,0.9404,0.9392,0.9375,0.9369,0.9971,0.9939,0.9933,0.9927,0.981,0.9704,0.9629,0.9701,0.9699,0.9598,0.9601,0.9585,0.9547,0.9538,0.9535],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.8,80.8,107.8,53.9,53.9,179.6,179.6,53.9,53.9,40.4,53.9,53.9,131.1,53.9,53.9,53.9,80.8,80.8,80.8,80.8,80.8,80.8,377.2,377.2,53.9,53.9,53.9,107.8,0.0,134.7,188.6,73.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.0,42.0,19.8,18.1,17.3,21.0,17.2,13.4,12.3,11.3,10.3,9.1,7.9,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.8,34.6,24.8,2.7,1.4,null,1.3,10.6,10.6,7.1,2.1,null,null,null,null,64.9],"lineFlowKW":[3306.3,2884.5,1347.8,1234.8,1176.3,1005.6,824.4,640.9,583.5,526.7,485.8,431.2,375.0,243.2,189.0,134.9,80.9,324.2,243.2,161.8,80.9,1423.8,1335.7,945.6,107.8,53.9,null,-53.9,398.8,398.2,262.1,73.4,null,null,null,null,561.8],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3378.9,"servedKW":3199.3,"unservedKW":179.6,"restoredKW":666.0,"lossesKW":106.9,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9369,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.82,37.21,37.22,37.29,37.41,37.81,37.82,37.89,37.4,37.8,37.82,37.89,40.49,40.9,40.97,41.14,40.49,40.9,40.97,41.13,39.89,40.3,40.37,40.54,37.81,40.9,3.92,37.92,3.98,41.19,37.89,41.15,37.83],"junctionDeliveredLps":[2.18,3.27,3.27,2.18,2.73,3.82,3.27,2.73,2.18,2.73,2.73,1.64,2.73,3.27,3.82,2.73,3.27,4.36,4.36,3.27,2.73,3.27,3.82,2.73,4.36,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.18,3.27,3.27,2.18,2.73,3.82,3.27,2.73,2.18,2.73,2.73,1.64,2.73,3.27,3.82,2.73,3.27,4.36,4.36,3.27,2.73,3.27,3.82,2.73,4.36,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.75,1.72,0.0,-0.67,0.58,0.78,1.31,0.0,-0.14,-1.78,0.28,0.07,3.84,-0.52,0.0,-0.7,0.89,-1.7,6.75,0.0,13.03,-7.14,2.2,-1.85,-5.19,0.31,-4.05,-11.09,-0.46,-1.87,-5.11,-2.05,-5.18,-8.29,-4.52,-10.95,-16.9,-2.14,-5.13,-8.05,43.2,47.41,22.26,20.94,5.67,24.05,23.37,17.92,6.14,5.45,9.13,9.13],"pipeVelocityMs":[0.151,0.055,0.0,0.021,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.078,0.01,0.0,0.014,0.018,0.024,0.095,0.0,0.184,0.101,0.124,0.105,0.294,0.01,0.129,0.353,0.026,0.106,0.289,0.116,0.293,0.469,0.144,0.348,0.538,0.121,0.29,0.456,0.344,0.377,0.315,0.296,0.08,0.34,0.331,0.253,0.087,0.077,0.186,0.186],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.41,43.2],"pumpHeadM":[37.21,34.0],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.15,3.89],"tankPct":[51.9,48.2],"requiredLps":79.03,"deliveredLps":79.03,"deliveredPct":100.0,"minPressureM":36.82,"minPressureNode":"J-A1","criticalPressureM":37.81,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.15 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.89 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":2940,"clock":"17:19","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9826,0.9789,0.9702,0.967,0.9627,0.9569,0.9516,0.9508,0.9494,0.9437,0.9416,0.9404,0.9392,0.9374,0.9368,0.9971,0.9939,0.9933,0.9927,0.981,0.9704,0.9628,0.97,0.9699,0.9597,0.9601,0.9584,0.9546,0.9538,0.9535],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,89.9,80.9,107.9,53.9,53.9,179.8,179.8,53.9,53.9,40.5,53.9,53.9,131.3,53.9,53.9,53.9,80.9,80.9,80.9,80.9,80.9,80.9,377.6,377.6,53.9,53.9,53.9,107.9,0.0,134.8,188.8,73.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.1,42.1,19.9,18.2,17.3,21.0,17.2,13.4,12.4,11.3,10.4,9.2,8.0,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.8,34.7,24.8,2.7,1.4,null,1.4,10.6,10.6,7.1,2.1,null,null,null,null,64.9],"lineFlowKW":[3310.0,2887.7,1349.3,1236.2,1177.6,1006.7,825.3,641.6,584.2,527.2,486.3,431.6,375.4,243.5,189.2,135.1,81.0,324.6,243.5,161.9,80.9,1425.4,1337.2,946.7,107.9,53.9,null,-53.9,399.3,398.6,262.4,73.4,null,null,null,null,562.4],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3382.6,"servedKW":3202.8,"unservedKW":179.8,"restoredKW":666.8,"lossesKW":107.2,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9368,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.83,37.21,37.22,37.3,37.41,37.81,37.82,37.9,37.41,37.81,37.82,37.89,40.49,40.9,40.97,41.15,40.49,40.9,40.97,41.13,39.89,40.3,40.37,40.54,37.82,40.9,3.92,37.93,3.98,41.19,37.9,41.15,37.84],"junctionDeliveredLps":[2.18,3.28,3.28,2.18,2.73,3.82,3.28,2.73,2.18,2.73,2.73,1.64,2.73,3.28,3.82,2.73,3.28,4.37,4.37,3.28,2.73,3.28,3.82,2.73,4.37,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.18,3.28,3.28,2.18,2.73,3.82,3.28,2.73,2.18,2.73,2.73,1.64,2.73,3.28,3.82,2.73,3.28,4.37,4.37,3.28,2.73,3.28,3.82,2.73,4.37,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.76,1.72,0.0,-0.67,0.58,0.78,1.31,0.0,-0.14,-1.78,0.28,0.07,3.85,-0.52,0.0,-0.7,0.89,-1.67,6.76,0.0,13.03,-7.17,2.2,-1.85,-5.2,0.31,-4.05,-11.11,-0.46,-1.87,-5.12,-2.06,-5.19,-8.3,-4.53,-10.96,-16.92,-2.15,-5.14,-8.07,43.19,47.41,22.27,20.92,5.71,24.06,23.35,17.97,6.07,5.38,9.14,9.14],"pipeVelocityMs":[0.152,0.055,0.0,0.021,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.078,0.011,0.0,0.014,0.018,0.024,0.096,0.0,0.184,0.101,0.124,0.105,0.294,0.01,0.129,0.353,0.026,0.106,0.29,0.116,0.294,0.47,0.144,0.349,0.539,0.121,0.291,0.457,0.344,0.377,0.315,0.296,0.081,0.34,0.33,0.254,0.086,0.076,0.186,0.186],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.41,43.19],"pumpHeadM":[37.21,34.01],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.152,3.898],"tankPct":[51.9,48.3],"requiredLps":79.15,"deliveredLps":79.15,"deliveredPct":100.0,"minPressureM":36.83,"minPressureNode":"J-A1","criticalPressureM":37.82,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.954 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.15 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.90 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3000,"clock":"17:20","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9865,0.9826,0.9788,0.9702,0.967,0.9626,0.9569,0.9515,0.9508,0.9494,0.9437,0.9415,0.9403,0.9391,0.9373,0.9368,0.9971,0.9939,0.9933,0.9927,0.981,0.9704,0.9628,0.97,0.9699,0.9597,0.9601,0.9584,0.9546,0.9537,0.9534],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.0,81.0,108.0,54.0,54.0,180.0,180.0,54.0,54.0,40.5,54.0,54.0,131.4,54.0,54.0,54.0,81.0,81.0,81.0,81.0,81.0,81.0,378.0,378.0,54.0,54.0,54.0,108.0,0.0,135.0,189.0,73.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.1,42.1,19.9,18.2,17.4,21.1,17.3,13.4,12.4,11.3,10.4,9.2,8.0,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.9,34.7,24.9,2.8,1.4,null,1.4,10.6,10.6,7.1,2.1,null,null,null,null,65.0],"lineFlowKW":[3313.8,2891.0,1350.9,1237.5,1178.9,1007.8,826.3,642.3,584.8,527.8,486.8,432.1,375.8,243.7,189.5,135.2,81.0,324.9,243.8,162.1,81.0,1427.0,1338.7,947.7,108.0,54.0,null,-54.0,399.7,399.0,262.7,73.5,null,null,null,null,563.1],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3386.4,"servedKW":3206.4,"unservedKW":180.0,"restoredKW":667.5,"lossesKW":107.4,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9368,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.83,37.22,37.23,37.3,37.42,37.82,37.83,37.9,37.42,37.82,37.83,37.9,40.49,40.9,40.97,41.15,40.49,40.9,40.97,41.14,39.89,40.3,40.37,40.54,37.83,40.9,3.92,37.93,3.98,41.19,37.91,41.16,37.84],"junctionDeliveredLps":[2.19,3.28,3.28,2.19,2.73,3.83,3.28,2.73,2.19,2.73,2.73,1.64,2.73,3.28,3.83,2.73,3.28,4.37,4.37,3.28,2.73,3.28,3.83,2.73,4.37,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.19,3.28,3.28,2.19,2.73,3.83,3.28,2.73,2.19,2.73,2.73,1.64,2.73,3.28,3.83,2.73,3.28,4.37,4.37,3.28,2.73,3.28,3.83,2.73,4.37,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.77,1.73,0.0,-0.67,0.58,0.78,1.32,0.0,-0.14,-1.78,0.28,0.07,3.86,-0.52,0.0,-0.7,0.89,-1.65,6.77,0.0,13.03,-7.2,2.2,-1.85,-5.21,0.31,-4.06,-11.12,-0.46,-1.88,-5.13,-2.06,-5.19,-8.32,-4.54,-10.98,-16.95,-2.15,-5.15,-8.08,43.18,47.41,22.27,20.91,5.75,24.08,23.33,18.02,6.0,5.31,9.16,9.16],"pipeVelocityMs":[0.152,0.055,0.0,0.021,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.079,0.011,0.0,0.014,0.018,0.023,0.096,0.0,0.184,0.102,0.125,0.105,0.295,0.01,0.129,0.354,0.026,0.106,0.29,0.117,0.294,0.471,0.144,0.349,0.54,0.122,0.291,0.457,0.344,0.377,0.315,0.296,0.081,0.341,0.33,0.255,0.085,0.075,0.187,0.187],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.41,43.18],"pumpHeadM":[37.21,34.02],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.155,3.905],"tankPct":[51.9,48.4],"requiredLps":79.27,"deliveredLps":79.27,"deliveredPct":100.0,"minPressureM":36.83,"minPressureNode":"J-A1","criticalPressureM":37.83,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.15 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 48% (3.90 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3060,"clock":"17:21","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9825,0.9788,0.9701,0.967,0.9626,0.9568,0.9515,0.9507,0.9493,0.9436,0.9415,0.9402,0.939,0.9372,0.9367,0.9971,0.9939,0.9933,0.9927,0.981,0.9703,0.9628,0.97,0.9698,0.9596,0.96,0.9583,0.9545,0.9537,0.9533],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.1,81.1,108.1,54.1,54.1,180.2,180.2,54.1,54.1,40.5,54.1,54.1,131.5,54.1,54.1,54.1,81.1,81.1,81.1,81.1,81.1,81.1,378.4,378.4,54.1,54.1,54.1,108.1,0.0,135.2,189.2,73.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.1,42.2,19.9,18.2,17.4,21.1,17.3,13.5,12.4,11.3,10.4,9.2,8.0,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.9,34.7,24.9,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.1],"lineFlowKW":[3317.5,2894.3,1352.4,1238.9,1180.2,1008.9,827.2,643.0,585.4,528.4,487.3,432.5,376.1,244.0,189.7,135.4,81.1,325.3,244.1,162.3,81.1,1428.6,1340.2,948.7,108.1,54.1,null,-54.1,400.1,399.4,262.9,73.5,null,null,null,null,563.7],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3390.1,"servedKW":3209.9,"unservedKW":180.2,"restoredKW":668.2,"lossesKW":107.7,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9367,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.84,37.23,37.24,37.31,37.43,37.83,37.84,37.91,37.42,37.82,37.84,37.91,40.49,40.9,40.98,41.15,40.49,40.9,40.98,41.14,39.89,40.3,40.38,40.54,37.84,40.9,3.92,37.94,3.98,41.2,37.91,41.16,37.85],"junctionDeliveredLps":[2.19,3.29,3.29,2.19,2.74,3.83,3.29,2.74,2.19,2.74,2.74,1.64,2.74,3.29,3.83,2.74,3.29,4.38,4.38,3.29,2.74,3.29,3.83,2.74,4.38,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.19,3.29,3.29,2.19,2.74,3.83,3.29,2.74,2.19,2.74,2.74,1.64,2.74,3.29,3.83,2.74,3.29,4.38,4.38,3.29,2.74,3.29,3.83,2.74,4.38,1.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.78,1.73,0.0,-0.68,0.59,0.78,1.32,0.0,-0.14,-1.79,0.28,0.07,3.86,-0.52,0.0,-0.71,0.89,-1.62,6.78,0.0,13.03,-7.23,2.21,-1.86,-5.22,0.31,-4.06,-11.14,-0.46,-1.88,-5.13,-2.06,-5.2,-8.33,-4.55,-11.0,-16.98,-2.15,-5.15,-8.09,43.17,47.4,22.27,20.9,5.79,24.09,23.31,18.06,5.94,5.24,9.17,9.17],"pipeVelocityMs":[0.152,0.055,0.0,0.021,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.079,0.011,0.0,0.014,0.018,0.023,0.096,0.0,0.184,0.102,0.125,0.105,0.295,0.01,0.129,0.355,0.026,0.106,0.291,0.117,0.294,0.471,0.145,0.35,0.54,0.122,0.292,0.458,0.344,0.377,0.315,0.296,0.082,0.341,0.33,0.256,0.084,0.074,0.187,0.187],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.4,43.17],"pumpHeadM":[37.22,34.02],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.157,3.912],"tankPct":[52.0,48.5],"requiredLps":79.39,"deliveredLps":79.39,"deliveredPct":100.0,"minPressureM":36.84,"minPressureNode":"J-A1","criticalPressureM":37.84,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.942 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.16 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.91 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3120,"clock":"17:22","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9825,0.9788,0.9701,0.9669,0.9625,0.9568,0.9514,0.9506,0.9493,0.9435,0.9414,0.9402,0.9389,0.9372,0.9366,0.9971,0.9939,0.9933,0.9927,0.981,0.9703,0.9627,0.9699,0.9698,0.9596,0.96,0.9583,0.9545,0.9536,0.9533],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.2,81.2,108.2,54.1,54.1,180.4,180.4,54.1,54.1,40.6,54.1,54.1,131.6,54.1,54.1,54.1,81.2,81.2,81.2,81.2,81.2,81.2,378.8,378.8,54.1,54.1,54.1,108.2,0.0,135.3,189.4,73.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.2,42.2,19.9,18.2,17.4,21.1,17.3,13.5,12.4,11.3,10.4,9.2,8.0,5.0,3.9,2.8,1.7,8.1,6.1,4.1,2.0,36.9,34.8,24.9,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.1],"lineFlowKW":[3321.3,2897.6,1353.9,1240.3,1181.5,1010.0,828.1,643.7,586.1,528.9,487.9,433.0,376.5,244.3,189.9,135.5,81.2,325.6,244.3,162.5,81.2,1430.2,1341.7,949.8,108.3,54.1,null,-54.1,400.5,399.8,263.2,73.6,null,null,null,null,564.3],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3393.8,"servedKW":3213.4,"unservedKW":180.4,"restoredKW":668.9,"lossesKW":107.9,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9366,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.85,37.23,37.24,37.32,37.43,37.83,37.84,37.92,37.43,37.83,37.84,37.91,40.49,40.91,40.98,41.15,40.49,40.91,40.98,41.14,39.89,40.31,40.38,40.54,37.84,40.91,3.92,37.95,3.98,41.2,37.92,41.16,37.86],"junctionDeliveredLps":[2.19,3.29,3.29,2.19,2.74,3.84,3.29,2.74,2.19,2.74,2.74,1.65,2.74,3.29,3.84,2.74,3.29,4.39,4.39,3.29,2.74,3.29,3.84,2.74,4.39,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.19,3.29,3.29,2.19,2.74,3.84,3.29,2.74,2.19,2.74,2.74,1.65,2.74,3.29,3.84,2.74,3.29,4.39,4.39,3.29,2.74,3.29,3.84,2.74,4.39,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.78,1.73,0.0,-0.68,0.59,0.78,1.32,0.0,-0.15,-1.79,0.28,0.07,3.87,-0.52,0.0,-0.71,0.89,-1.59,6.79,0.0,13.03,-7.26,2.21,-1.86,-5.22,0.31,-4.07,-11.15,-0.46,-1.88,-5.14,-2.07,-5.21,-8.34,-4.55,-11.01,-17.0,-2.16,-5.16,-8.11,43.16,47.4,22.27,20.88,5.83,24.11,23.29,18.11,5.87,5.18,9.19,9.19],"pipeVelocityMs":[0.152,0.055,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.079,0.011,0.0,0.014,0.018,0.022,0.096,0.0,0.184,0.103,0.125,0.105,0.296,0.01,0.129,0.355,0.026,0.107,0.291,0.117,0.295,0.472,0.145,0.351,0.541,0.122,0.292,0.459,0.343,0.377,0.315,0.295,0.082,0.341,0.329,0.256,0.083,0.073,0.187,0.187],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.4,43.16],"pumpHeadM":[37.22,34.03],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.159,3.919],"tankPct":[52.0,48.7],"requiredLps":79.51,"deliveredLps":79.51,"deliveredPct":100.0,"minPressureM":36.85,"minPressureNode":"J-A1","criticalPressureM":37.84,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.2 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.16 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.92 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3180,"clock":"17:23","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9825,0.9788,0.9701,0.9669,0.9625,0.9567,0.9514,0.9506,0.9492,0.9435,0.9413,0.9401,0.9389,0.9371,0.9366,0.9971,0.9939,0.9933,0.9927,0.9809,0.9703,0.9627,0.9699,0.9698,0.9596,0.9599,0.9583,0.9544,0.9536,0.9532],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.3,81.3,108.4,54.2,54.2,180.6,180.6,54.2,54.2,40.6,54.2,54.2,131.7,54.2,54.2,54.2,81.3,81.3,81.3,81.3,81.3,81.3,379.3,379.3,54.2,54.2,54.2,108.4,0.0,135.5,189.6,73.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.2,42.2,19.9,18.2,17.4,21.1,17.3,13.5,12.4,11.3,10.4,9.2,8.0,5.0,3.9,2.8,1.7,8.2,6.1,4.1,2.0,37.0,34.8,24.9,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.2],"lineFlowKW":[3325.0,2900.8,1355.4,1241.7,1182.9,1011.2,829.0,644.4,586.7,529.5,488.4,433.4,376.9,244.5,190.1,135.7,81.3,326.0,244.6,162.7,81.3,1431.8,1343.1,950.8,108.4,54.2,null,-54.2,401.0,400.3,263.5,73.7,null,null,null,null,564.9],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3397.5,"servedKW":3216.9,"unservedKW":180.6,"restoredKW":669.6,"lossesKW":108.1,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9366,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.86,37.24,37.25,37.33,37.44,37.84,37.85,37.93,37.44,37.84,37.85,37.92,40.49,40.91,40.98,41.16,40.49,40.91,40.98,41.14,39.89,40.31,40.38,40.55,37.85,40.91,3.92,37.96,3.98,41.2,37.93,41.16,37.86],"junctionDeliveredLps":[2.2,3.3,3.3,2.2,2.75,3.84,3.3,2.75,2.2,2.75,2.75,1.65,2.75,3.3,3.84,2.75,3.3,4.39,4.39,3.3,2.75,3.3,3.84,2.75,4.39,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.2,3.29,3.29,2.2,2.75,3.84,3.29,2.75,2.2,2.75,2.75,1.65,2.75,3.29,3.84,2.75,3.29,4.39,4.39,3.29,2.75,3.29,3.84,2.75,4.39,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.79,1.73,0.0,-0.68,0.59,0.78,1.32,0.0,-0.15,-1.79,0.28,0.07,3.87,-0.52,0.0,-0.71,0.89,-1.56,6.8,0.0,13.03,-7.29,2.21,-1.86,-5.23,0.31,-4.07,-11.17,-0.46,-1.89,-5.15,-2.07,-5.22,-8.35,-4.56,-11.03,-17.03,-2.16,-5.17,-8.12,43.15,47.39,22.27,20.87,5.87,24.13,23.27,18.16,5.8,5.11,9.2,9.2],"pipeVelocityMs":[0.153,0.055,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.001,0.079,0.011,0.0,0.014,0.018,0.022,0.096,0.0,0.184,0.103,0.125,0.105,0.296,0.01,0.13,0.356,0.026,0.107,0.291,0.117,0.295,0.473,0.145,0.351,0.542,0.122,0.293,0.459,0.343,0.377,0.315,0.295,0.083,0.341,0.329,0.257,0.082,0.072,0.187,0.187],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.39,43.15],"pumpHeadM":[37.22,34.04],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.162,3.926],"tankPct":[52.0,48.8],"requiredLps":79.63,"deliveredLps":79.63,"deliveredPct":100.0,"minPressureM":36.86,"minPressureNode":"J-A1","criticalPressureM":37.85,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.8 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.16 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.93 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3240,"clock":"17:24","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9825,0.9787,0.97,0.9669,0.9625,0.9567,0.9513,0.9505,0.9491,0.9434,0.9413,0.94,0.9388,0.937,0.9365,0.9971,0.9939,0.9933,0.9927,0.9809,0.9702,0.9626,0.9699,0.9697,0.9595,0.9599,0.9582,0.9544,0.9535,0.9532],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.4,81.4,108.5,54.2,54.2,180.8,180.8,54.2,54.2,40.7,54.2,54.2,131.9,54.2,54.2,54.2,81.4,81.4,81.4,81.4,81.4,81.4,379.7,379.7,54.2,54.2,54.2,108.5,0.0,135.6,189.8,73.7],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.3,42.3,20.0,18.3,17.4,21.2,17.3,13.5,12.4,11.3,10.4,9.2,8.0,5.0,4.0,2.8,1.7,8.2,6.1,4.1,2.0,37.0,34.9,25.0,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.3],"lineFlowKW":[3328.8,2904.1,1356.9,1243.1,1184.2,1012.3,829.9,645.1,587.3,530.1,488.9,433.9,377.3,244.8,190.3,135.8,81.4,326.4,244.9,162.8,81.4,1433.4,1344.6,951.9,108.5,54.2,null,-54.2,401.4,400.7,263.8,73.7,null,null,null,null,565.5],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3401.2,"servedKW":3220.4,"unservedKW":180.8,"restoredKW":670.3,"lossesKW":108.4,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9365,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.86,37.25,37.26,37.33,37.45,37.85,37.86,37.93,37.44,37.85,37.86,37.93,40.49,40.91,40.98,41.16,40.5,40.91,40.98,41.14,39.89,40.31,40.38,40.55,37.86,40.91,3.92,37.96,3.98,41.2,37.93,41.16,37.87],"junctionDeliveredLps":[2.2,3.3,3.3,2.2,2.75,3.85,3.3,2.75,2.2,2.75,2.75,1.65,2.75,3.3,3.85,2.75,3.3,4.4,4.4,3.3,2.75,3.3,3.85,2.75,4.4,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.2,3.3,3.3,2.2,2.75,3.85,3.3,2.75,2.2,2.75,2.75,1.65,2.75,3.3,3.85,2.75,3.3,4.4,4.4,3.3,2.75,3.3,3.85,2.75,4.4,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.8,1.74,0.0,-0.68,0.59,0.78,1.33,0.0,-0.15,-1.8,0.28,0.07,3.88,-0.52,0.0,-0.71,0.89,-1.53,6.81,0.0,13.03,-7.33,2.22,-1.87,-5.24,0.31,-4.08,-11.19,-0.46,-1.89,-5.16,-2.07,-5.23,-8.36,-4.57,-11.05,-17.05,-2.16,-5.18,-8.13,43.13,47.39,22.27,20.86,5.91,24.14,23.25,18.21,5.73,5.04,9.22,9.22],"pipeVelocityMs":[0.153,0.055,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.002,0.079,0.011,0.0,0.015,0.018,0.022,0.096,0.0,0.184,0.104,0.125,0.106,0.296,0.01,0.13,0.356,0.026,0.107,0.292,0.117,0.296,0.473,0.145,0.352,0.543,0.122,0.293,0.46,0.343,0.377,0.315,0.295,0.084,0.342,0.329,0.258,0.081,0.071,0.188,0.188],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.39,43.13],"pumpHeadM":[37.22,34.05],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.164,3.933],"tankPct":[52.0,48.9],"requiredLps":79.75,"deliveredLps":79.75,"deliveredPct":100.0,"minPressureM":36.86,"minPressureNode":"J-A1","criticalPressureM":37.86,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.16 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.93 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.8 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.2 m at J-A2"}]},{"t":3300,"clock":"17:25","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9825,0.9787,0.97,0.9668,0.9624,0.9566,0.9513,0.9505,0.9491,0.9433,0.9412,0.9399,0.9387,0.937,0.9364,0.9971,0.9939,0.9933,0.9927,0.9809,0.9702,0.9626,0.9698,0.9697,0.9595,0.9598,0.9582,0.9543,0.9535,0.9531],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.5,81.5,108.6,54.3,54.3,181.0,181.0,54.3,54.3,40.7,54.3,54.3,132.0,54.3,54.3,54.3,81.5,81.5,81.5,81.5,81.5,81.5,380.1,380.1,54.3,54.3,54.3,108.6,0.0,135.8,190.1,73.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.3,42.3,20.0,18.3,17.5,21.2,17.4,13.5,12.4,11.4,10.4,9.2,8.0,5.0,4.0,2.8,1.7,8.2,6.1,4.1,2.0,37.1,34.9,25.0,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.4],"lineFlowKW":[3332.6,2907.4,1358.4,1244.5,1185.5,1013.4,830.8,645.8,588.0,530.6,489.4,434.4,377.7,245.1,190.5,136.0,81.5,326.7,245.1,163.0,81.5,1435.0,1346.1,952.9,108.6,54.3,null,-54.3,401.8,401.1,264.0,73.8,null,null,null,null,566.1],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3404.9,"servedKW":3223.9,"unservedKW":181.0,"restoredKW":671.1,"lossesKW":108.6,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9364,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.87,37.25,37.26,37.34,37.45,37.85,37.86,37.94,37.45,37.85,37.86,37.93,40.5,40.91,40.98,41.16,40.5,40.91,40.98,41.15,39.9,40.31,40.38,40.55,37.86,40.91,3.92,37.97,3.98,41.2,37.94,41.17,37.88],"junctionDeliveredLps":[2.2,3.31,3.31,2.2,2.75,3.86,3.31,2.75,2.2,2.75,2.75,1.65,2.75,3.31,3.86,2.75,3.31,4.41,4.41,3.31,2.75,3.31,3.86,2.75,4.41,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.2,3.3,3.3,2.2,2.75,3.86,3.3,2.75,2.2,2.75,2.75,1.65,2.75,3.3,3.86,2.75,3.3,4.41,4.41,3.3,2.75,3.3,3.86,2.75,4.41,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.81,1.74,0.0,-0.68,0.59,0.78,1.33,0.0,-0.15,-1.8,0.28,0.07,3.89,-0.52,0.0,-0.71,0.9,-1.5,6.82,0.0,13.03,-7.36,2.22,-1.87,-5.25,0.31,-4.08,-11.2,-0.46,-1.89,-5.16,-2.07,-5.23,-8.38,-4.57,-11.06,-17.08,-2.17,-5.19,-8.15,43.12,47.39,22.28,20.85,5.95,24.16,23.23,18.26,5.67,4.97,9.23,9.23],"pipeVelocityMs":[0.153,0.055,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.002,0.079,0.011,0.0,0.015,0.018,0.021,0.096,0.0,0.184,0.104,0.126,0.106,0.297,0.01,0.13,0.357,0.026,0.107,0.292,0.117,0.296,0.474,0.146,0.352,0.544,0.123,0.293,0.461,0.343,0.377,0.315,0.295,0.084,0.342,0.329,0.258,0.08,0.07,0.188,0.188],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.39,43.12],"pumpHeadM":[37.23,34.05],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.166,3.94],"tankPct":[52.1,49.0],"requiredLps":79.87,"deliveredLps":79.87,"deliveredPct":100.0,"minPressureM":36.87,"minPressureNode":"J-A1","criticalPressureM":37.86,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.954 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.17 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.94 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.3 m at J-A2"}]},{"t":3360,"clock":"17:26","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9824,0.9787,0.97,0.9668,0.9624,0.9566,0.9512,0.9504,0.949,0.9433,0.9411,0.9399,0.9387,0.9369,0.9363,0.9971,0.9939,0.9932,0.9927,0.9809,0.9702,0.9625,0.9698,0.9697,0.9594,0.9598,0.9581,0.9543,0.9534,0.9531],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.6,81.5,108.7,54.4,54.4,181.2,181.2,54.4,54.4,40.8,54.4,54.4,132.1,54.4,54.4,54.4,81.5,81.5,81.5,81.5,81.5,81.5,380.5,380.5,54.4,54.4,54.4,108.7,0.0,135.9,190.3,73.8],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.4,42.4,20.0,18.3,17.5,21.2,17.4,13.5,12.5,11.4,10.4,9.2,8.0,5.0,4.0,2.9,1.7,8.2,6.1,4.1,2.0,37.1,34.9,25.0,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.4],"lineFlowKW":[3336.3,2910.7,1360.0,1245.9,1186.8,1014.5,831.7,646.5,588.6,531.2,489.9,434.8,378.1,245.4,190.7,136.1,81.6,327.1,245.4,163.2,81.6,1436.6,1347.6,954.0,108.7,54.4,null,-54.4,402.2,401.5,264.3,73.8,null,null,null,null,566.7],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3408.6,"servedKW":3227.4,"unservedKW":181.2,"restoredKW":671.8,"lossesKW":108.9,"pumpKW":42.9,"criticalUnservedKW":0.0,"vMinPu":0.9363,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.88,37.26,37.27,37.35,37.46,37.86,37.87,37.95,37.46,37.86,37.87,37.94,40.5,40.91,40.99,41.16,40.5,40.91,40.99,41.15,39.9,40.31,40.39,40.55,37.87,40.91,3.92,37.98,3.98,41.21,37.95,41.17,37.88],"junctionDeliveredLps":[2.21,3.31,3.31,2.21,2.76,3.86,3.31,2.76,2.21,2.76,2.76,1.66,2.76,3.31,3.86,2.76,3.31,4.41,4.41,3.31,2.76,3.31,3.86,2.76,4.41,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.21,3.31,3.31,2.21,2.76,3.86,3.31,2.76,2.21,2.76,2.76,1.65,2.76,3.31,3.86,2.76,3.31,4.41,4.41,3.31,2.76,3.31,3.86,2.76,4.41,1.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.82,1.74,0.0,-0.68,0.59,0.79,1.33,0.0,-0.15,-1.8,0.29,0.07,3.89,-0.52,0.0,-0.72,0.9,-1.47,6.83,0.0,13.03,-7.39,2.22,-1.87,-5.25,0.32,-4.09,-11.22,-0.46,-1.89,-5.17,-2.08,-5.24,-8.39,-4.58,-11.08,-17.11,-2.17,-5.19,-8.16,43.11,47.38,22.28,20.84,5.99,24.17,23.21,18.31,5.6,4.9,9.25,9.25],"pipeVelocityMs":[0.153,0.055,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.002,0.079,0.011,0.0,0.015,0.018,0.021,0.097,0.0,0.184,0.105,0.126,0.106,0.297,0.01,0.13,0.357,0.026,0.107,0.293,0.118,0.297,0.475,0.146,0.353,0.544,0.123,0.294,0.462,0.343,0.377,0.315,0.295,0.085,0.342,0.328,0.259,0.079,0.069,0.188,0.188],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.38,43.11],"pumpHeadM":[37.23,34.06],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.168,3.947],"tankPct":[52.1,49.1],"requiredLps":79.99,"deliveredLps":79.99,"deliveredPct":100.0,"minPressureM":36.88,"minPressureNode":"J-A1","criticalPressureM":37.87,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.17 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.95 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.3 m at J-A2"}]},{"t":3420,"clock":"17:27","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9864,0.9824,0.9787,0.9699,0.9667,0.9623,0.9565,0.9512,0.9504,0.949,0.9432,0.9411,0.9398,0.9386,0.9368,0.9363,0.9971,0.9939,0.9932,0.9927,0.9809,0.9701,0.9625,0.9698,0.9696,0.9594,0.9597,0.9581,0.9542,0.9534,0.953],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.7,81.6,108.8,54.4,54.4,181.4,181.4,54.4,54.4,40.8,54.4,54.4,132.2,54.4,54.4,54.4,81.6,81.6,81.6,81.6,81.6,81.6,380.9,380.9,54.4,54.4,54.4,108.8,0.0,136.1,190.5,73.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.4,42.4,20.0,18.3,17.5,21.2,17.4,13.6,12.5,11.4,10.4,9.2,8.0,5.0,4.0,2.9,1.7,8.2,6.2,4.1,2.1,37.1,35.0,25.1,2.8,1.4,null,1.4,10.7,10.7,7.1,2.1,null,null,null,null,65.5],"lineFlowKW":[3340.1,2914.0,1361.5,1247.2,1188.1,1015.6,832.6,647.2,589.2,531.8,490.5,435.3,378.5,245.6,190.9,136.3,81.7,327.5,245.7,163.4,81.7,1438.2,1349.1,955.0,108.9,54.4,null,-54.4,402.7,402.0,264.6,73.9,null,null,null,null,567.3],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3412.4,"servedKW":3231.0,"unservedKW":181.4,"restoredKW":672.5,"lossesKW":109.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9363,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.88,37.27,37.28,37.35,37.47,37.87,37.88,37.95,37.46,37.86,37.88,37.95,40.5,40.91,40.99,41.16,40.5,40.91,40.99,41.15,39.9,40.31,40.39,40.56,37.88,40.91,3.92,37.98,3.98,41.21,37.95,41.17,37.89],"junctionDeliveredLps":[2.21,3.32,3.32,2.21,2.76,3.87,3.32,2.76,2.21,2.76,2.76,1.66,2.76,3.32,3.87,2.76,3.32,4.42,4.42,3.32,2.76,3.32,3.87,2.76,4.42,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.21,3.31,3.31,2.21,2.76,3.87,3.31,2.76,2.21,2.76,2.76,1.66,2.76,3.31,3.87,2.76,3.31,4.42,4.42,3.31,2.76,3.31,3.87,2.76,4.42,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.82,1.74,0.0,-0.68,0.59,0.79,1.33,0.0,-0.15,-1.8,0.29,0.07,3.9,-0.52,0.0,-0.72,0.9,-1.45,6.84,0.0,13.03,-7.42,2.23,-1.87,-5.26,0.32,-4.1,-11.23,-0.47,-1.9,-5.18,-2.08,-5.25,-8.4,-4.59,-11.1,-17.13,-2.17,-5.2,-8.17,43.1,47.38,22.28,20.82,6.03,24.19,23.19,18.35,5.53,4.84,9.26,9.26],"pipeVelocityMs":[0.154,0.056,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.057,0.009,0.002,0.079,0.011,0.0,0.015,0.018,0.02,0.097,0.0,0.184,0.105,0.126,0.106,0.298,0.01,0.13,0.358,0.026,0.107,0.293,0.118,0.297,0.475,0.146,0.353,0.545,0.123,0.294,0.462,0.343,0.377,0.315,0.295,0.085,0.342,0.328,0.26,0.078,0.068,0.189,0.189],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.38,43.1],"pumpHeadM":[37.23,34.07],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.171,3.953],"tankPct":[52.1,49.2],"requiredLps":80.11,"deliveredLps":80.11,"deliveredPct":100.0,"minPressureM":36.88,"minPressureNode":"J-A1","criticalPressureM":37.88,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.17 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.95 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.3 m at J-A2"}]},{"t":3480,"clock":"17:28","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9824,0.9786,0.9699,0.9667,0.9623,0.9565,0.9511,0.9503,0.9489,0.9432,0.941,0.9397,0.9385,0.9367,0.9362,0.9971,0.9939,0.9932,0.9927,0.9808,0.9701,0.9625,0.9697,0.9696,0.9593,0.9597,0.958,0.9542,0.9533,0.953],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.8,81.7,109.0,54.5,54.5,181.6,181.6,54.5,54.5,40.9,54.5,54.5,132.3,54.5,54.5,54.5,81.7,81.7,81.7,81.7,81.7,81.7,381.4,381.4,54.5,54.5,54.5,109.0,0.0,136.2,190.7,73.9],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.5,42.5,20.1,18.3,17.5,21.2,17.4,13.6,12.5,11.4,10.5,9.2,8.0,5.0,4.0,2.9,1.7,8.2,6.2,4.1,2.1,37.2,35.0,25.1,2.8,1.4,null,1.4,10.7,10.7,7.2,2.1,null,null,null,null,65.6],"lineFlowKW":[3343.8,2917.2,1363.0,1248.6,1189.4,1016.7,833.5,647.9,589.8,532.3,491.0,435.7,378.9,245.9,191.1,136.4,81.8,327.8,246.0,163.6,81.8,1439.8,1350.6,956.0,109.0,54.5,null,-54.5,403.1,402.4,264.8,74.0,null,null,null,null,567.9],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3416.1,"servedKW":3234.5,"unservedKW":181.6,"restoredKW":673.2,"lossesKW":109.4,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9362,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.89,37.27,37.28,37.36,37.47,37.87,37.88,37.96,37.47,37.87,37.88,37.95,40.5,40.91,40.99,41.17,40.5,40.92,40.99,41.15,39.9,40.31,40.39,40.56,37.88,40.91,3.92,37.99,3.98,41.21,37.96,41.17,37.9],"junctionDeliveredLps":[2.21,3.32,3.32,2.21,2.77,3.87,3.32,2.77,2.21,2.77,2.77,1.66,2.77,3.32,3.87,2.77,3.32,4.43,4.43,3.32,2.77,3.32,3.87,2.77,4.43,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.21,3.32,3.32,2.21,2.77,3.87,3.32,2.77,2.21,2.77,2.77,1.66,2.77,3.32,3.87,2.77,3.32,4.43,4.43,3.32,2.77,3.32,3.87,2.77,4.43,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.83,1.75,0.0,-0.68,0.59,0.79,1.33,0.0,-0.15,-1.81,0.29,0.08,3.9,-0.52,0.0,-0.72,0.9,-1.42,6.85,0.0,13.03,-7.45,2.23,-1.88,-5.27,0.32,-4.1,-11.25,-0.47,-1.9,-5.19,-2.08,-5.26,-8.41,-4.59,-11.11,-17.16,-2.17,-5.21,-8.19,43.09,47.37,22.28,20.81,6.07,24.21,23.17,18.4,5.47,4.77,9.28,9.28],"pipeVelocityMs":[0.154,0.056,0.0,0.022,0.019,0.025,0.042,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.02,0.097,0.0,0.184,0.105,0.126,0.106,0.298,0.01,0.131,0.358,0.026,0.107,0.294,0.118,0.298,0.476,0.146,0.354,0.546,0.123,0.295,0.463,0.343,0.377,0.315,0.294,0.086,0.342,0.328,0.26,0.077,0.067,0.189,0.189],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.37,43.09],"pumpHeadM":[37.23,34.07],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.173,3.96],"tankPct":[52.2,49.3],"requiredLps":80.23,"deliveredLps":80.23,"deliveredPct":100.0,"minPressureM":36.89,"minPressureNode":"J-A1","criticalPressureM":37.88,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.17 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.96 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.963 pu · 37.3 m at J-A2"}]},{"t":3540,"clock":"17:29","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9824,0.9786,0.9699,0.9667,0.9622,0.9564,0.9511,0.9503,0.9489,0.9431,0.9409,0.9397,0.9385,0.9367,0.9361,0.9971,0.9939,0.9932,0.9926,0.9808,0.9701,0.9624,0.9697,0.9696,0.9593,0.9596,0.958,0.9541,0.9533,0.9529],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,90.9,81.8,109.1,54.5,54.5,181.8,181.8,54.5,54.5,40.9,54.5,54.5,132.5,54.5,54.5,54.5,81.8,81.8,81.8,81.8,81.8,81.8,381.8,381.8,54.5,54.5,54.5,109.1,0.0,136.3,190.9,74.0],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.5,42.5,20.1,18.4,17.5,21.3,17.4,13.6,12.5,11.4,10.5,9.3,8.0,5.0,4.0,2.9,1.7,8.2,6.2,4.1,2.1,37.2,35.1,25.1,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,65.7],"lineFlowKW":[3347.6,2920.5,1364.5,1250.0,1190.7,1017.8,834.4,648.6,590.5,532.9,491.5,436.2,379.3,246.2,191.4,136.6,81.9,328.2,246.2,163.7,81.8,1441.4,1352.1,957.1,109.1,54.5,null,-54.5,403.5,402.8,265.1,74.0,null,null,null,null,568.5],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3419.8,"servedKW":3238.0,"unservedKW":181.8,"restoredKW":673.9,"lossesKW":109.6,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9361,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.89,37.28,37.29,37.37,37.48,37.88,37.89,37.97,37.48,37.88,37.89,37.96,40.5,40.92,40.99,41.17,40.5,40.92,40.99,41.15,39.9,40.32,40.39,40.56,37.89,40.92,3.92,38.0,3.98,41.21,37.97,41.18,37.9],"junctionDeliveredLps":[2.22,3.33,3.33,2.22,2.77,3.88,3.33,2.77,2.22,2.77,2.77,1.66,2.77,3.33,3.88,2.77,3.33,4.43,4.43,3.33,2.77,3.33,3.88,2.77,4.43,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.22,3.33,3.33,2.22,2.77,3.88,3.33,2.77,2.22,2.77,2.77,1.66,2.77,3.33,3.88,2.77,3.33,4.43,4.43,3.33,2.77,3.33,3.88,2.77,4.43,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.84,1.75,0.0,-0.68,0.59,0.79,1.34,0.0,-0.15,-1.81,0.29,0.08,3.91,-0.52,0.0,-0.72,0.9,-1.39,6.86,0.0,13.03,-7.48,2.24,-1.88,-5.28,0.32,-4.11,-11.27,-0.47,-1.9,-5.19,-2.09,-5.27,-8.42,-4.6,-11.13,-17.18,-2.18,-5.22,-8.2,43.08,47.37,22.28,20.8,6.11,24.22,23.15,18.45,5.4,4.7,9.29,9.29],"pipeVelocityMs":[0.154,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.02,0.097,0.0,0.184,0.106,0.127,0.106,0.299,0.01,0.131,0.359,0.026,0.108,0.294,0.118,0.298,0.477,0.146,0.354,0.547,0.123,0.295,0.464,0.343,0.377,0.315,0.294,0.086,0.343,0.327,0.261,0.076,0.066,0.189,0.189],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.37,43.08],"pumpHeadM":[37.23,34.08],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.175,3.966],"tankPct":[52.2,49.4],"requiredLps":80.35,"deliveredLps":80.35,"deliveredPct":100.0,"minPressureM":36.89,"minPressureNode":"J-A1","criticalPressureM":37.89,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.18 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 49% (3.97 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3600,"clock":"17:30","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9824,0.9786,0.9698,0.9666,0.9622,0.9564,0.951,0.9502,0.9488,0.943,0.9409,0.9396,0.9384,0.9366,0.9361,0.9971,0.9939,0.9932,0.9926,0.9808,0.97,0.9624,0.9696,0.9695,0.9592,0.9596,0.9579,0.9541,0.9532,0.9529],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.0,81.9,109.2,54.6,54.6,182.0,182.0,54.6,54.6,40.9,54.6,54.6,132.6,54.6,54.6,54.6,81.9,81.9,81.9,81.9,81.9,81.9,382.2,382.2,54.6,54.6,54.6,109.2,0.0,136.5,191.1,74.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.6,42.6,20.1,18.4,17.6,21.3,17.5,13.6,12.5,11.4,10.5,9.3,8.1,5.0,4.0,2.9,1.7,8.2,6.2,4.1,2.1,37.3,35.1,25.1,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,65.7],"lineFlowKW":[3351.4,2923.8,1366.0,1251.4,1192.1,1018.9,835.4,649.3,591.1,533.5,492.0,436.6,379.7,246.4,191.6,136.7,81.9,328.5,246.5,163.9,81.9,1443.0,1353.6,958.1,109.2,54.6,null,-54.6,403.9,403.2,265.4,74.1,null,null,null,null,569.1],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3423.5,"servedKW":3241.5,"unservedKW":182.0,"restoredKW":674.7,"lossesKW":109.9,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9361,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.9,37.29,37.3,37.37,37.48,37.88,37.9,37.97,37.48,37.88,37.89,37.97,40.5,40.92,40.99,41.17,40.5,40.92,40.99,41.16,39.9,40.32,40.39,40.56,37.89,40.92,3.92,38.0,3.98,41.22,37.97,41.18,37.91],"junctionDeliveredLps":[2.22,3.33,3.33,2.22,2.78,3.89,3.33,2.78,2.22,2.78,2.78,1.67,2.78,3.33,3.89,2.78,3.33,4.44,4.44,3.33,2.78,3.33,3.89,2.78,4.44,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.22,3.33,3.33,2.22,2.77,3.88,3.33,2.77,2.22,2.77,2.77,1.66,2.77,3.33,3.88,2.77,3.33,4.44,4.44,3.33,2.77,3.33,3.88,2.77,4.44,1.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.85,1.75,0.0,-0.68,0.59,0.79,1.34,0.0,-0.15,-1.81,0.29,0.08,3.92,-0.52,0.0,-0.72,0.9,-1.36,6.87,0.0,13.03,-7.51,2.24,-1.88,-5.29,0.32,-4.11,-11.28,-0.47,-1.9,-5.2,-2.09,-5.27,-8.43,-4.61,-11.15,-17.21,-2.18,-5.22,-8.21,43.07,47.37,22.29,20.79,6.15,24.24,23.13,18.5,5.33,4.63,9.31,9.31],"pipeVelocityMs":[0.154,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.019,0.097,0.0,0.184,0.106,0.127,0.106,0.299,0.01,0.131,0.359,0.026,0.108,0.294,0.118,0.298,0.477,0.147,0.355,0.548,0.123,0.296,0.465,0.343,0.377,0.315,0.294,0.087,0.343,0.327,0.262,0.075,0.066,0.19,0.19],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.37,43.07],"pumpHeadM":[37.24,34.08],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.177,3.973],"tankPct":[52.2,49.5],"requiredLps":80.47,"deliveredLps":80.48,"deliveredPct":100.0,"minPressureM":36.9,"minPressureNode":"J-A1","criticalPressureM":37.89,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.18 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (3.97 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3660,"clock":"17:31","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9823,0.9786,0.9698,0.9666,0.9622,0.9563,0.9509,0.9501,0.9487,0.943,0.9408,0.9395,0.9383,0.9365,0.936,0.9971,0.9938,0.9932,0.9926,0.9808,0.97,0.9623,0.9696,0.9695,0.9592,0.9596,0.9579,0.954,0.9532,0.9528],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.1,82.0,109.3,54.7,54.7,182.2,182.2,54.7,54.7,41.0,54.7,54.7,132.7,54.7,54.7,54.7,82.0,82.0,82.0,82.0,82.0,82.0,382.6,382.6,54.7,54.7,54.7,109.3,0.0,136.6,191.3,74.1],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.6,42.6,20.1,18.4,17.6,21.3,17.5,13.6,12.5,11.4,10.5,9.3,8.1,5.0,4.0,2.9,1.7,8.2,6.2,4.1,2.1,37.3,35.1,25.2,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,65.8],"lineFlowKW":[3355.1,2927.1,1367.5,1252.8,1193.4,1020.1,836.3,650.0,591.7,534.0,492.5,437.1,380.1,246.7,191.8,136.9,82.0,328.9,246.8,164.1,82.0,1444.6,1355.1,959.2,109.3,54.7,null,-54.7,404.4,403.7,265.6,74.1,null,null,null,null,569.7],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3427.2,"servedKW":3245.0,"unservedKW":182.2,"restoredKW":675.4,"lossesKW":110.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.936,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.91,37.29,37.3,37.38,37.49,37.89,37.9,37.98,37.49,37.89,37.9,37.97,40.5,40.92,40.99,41.17,40.5,40.92,40.99,41.16,39.9,40.32,40.39,40.56,37.9,40.92,3.92,38.01,3.98,41.22,37.98,41.18,37.92],"junctionDeliveredLps":[2.22,3.34,3.34,2.22,2.78,3.89,3.34,2.78,2.22,2.78,2.78,1.67,2.78,3.34,3.89,2.78,3.34,4.45,4.45,3.34,2.78,3.34,3.89,2.78,4.45,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.22,3.33,3.33,2.22,2.78,3.89,3.33,2.78,2.22,2.78,2.78,1.67,2.78,3.33,3.89,2.78,3.33,4.45,4.45,3.33,2.78,3.33,3.89,2.78,4.45,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.86,1.76,0.0,-0.69,0.59,0.79,1.34,0.0,-0.15,-1.81,0.29,0.08,3.92,-0.52,0.0,-0.73,0.9,-1.33,6.88,0.0,13.03,-7.54,2.24,-1.88,-5.29,0.32,-4.12,-11.3,-0.47,-1.91,-5.21,-2.09,-5.28,-8.45,-4.61,-11.16,-17.24,-2.18,-5.23,-8.22,43.06,47.36,22.29,20.77,6.19,24.25,23.11,18.55,5.27,4.56,9.32,9.32],"pipeVelocityMs":[0.155,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.019,0.097,0.0,0.184,0.107,0.127,0.107,0.3,0.01,0.131,0.36,0.026,0.108,0.295,0.118,0.299,0.478,0.147,0.355,0.549,0.124,0.296,0.465,0.343,0.377,0.315,0.294,0.088,0.343,0.327,0.262,0.075,0.065,0.19,0.19],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.36,43.06],"pumpHeadM":[37.24,34.09],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.179,3.979],"tankPct":[52.2,49.7],"requiredLps":80.6,"deliveredLps":80.6,"deliveredPct":100.0,"minPressureM":36.91,"minPressureNode":"J-A1","criticalPressureM":37.9,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.18 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (3.98 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3720,"clock":"17:32","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9823,0.9785,0.9698,0.9666,0.9621,0.9563,0.9509,0.9501,0.9487,0.9429,0.9407,0.9395,0.9383,0.9365,0.9359,0.9971,0.9938,0.9932,0.9926,0.9807,0.97,0.9623,0.9696,0.9695,0.9591,0.9595,0.9578,0.954,0.9531,0.9528],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.2,82.1,109.4,54.7,54.7,182.4,182.4,54.7,54.7,41.0,54.7,54.7,132.8,54.7,54.7,54.7,82.1,82.1,82.1,82.1,82.1,82.1,383.0,383.0,54.7,54.7,54.7,109.4,0.0,136.8,191.5,74.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.7,42.7,20.1,18.4,17.6,21.3,17.5,13.6,12.5,11.4,10.5,9.3,8.1,5.1,4.0,2.9,1.8,8.2,6.2,4.1,2.1,37.4,35.2,25.2,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,65.9],"lineFlowKW":[3358.9,2930.4,1369.1,1254.2,1194.7,1021.2,837.2,650.7,592.4,534.6,493.1,437.6,380.5,247.0,192.0,137.0,82.1,329.3,247.1,164.3,82.1,1446.2,1356.6,960.2,109.5,54.7,null,-54.7,404.8,404.1,265.9,74.2,null,null,null,null,570.3],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3430.9,"servedKW":3248.5,"unservedKW":182.4,"restoredKW":676.1,"lossesKW":110.4,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9359,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.91,37.3,37.31,37.38,37.5,37.9,37.91,37.98,37.49,37.9,37.91,37.98,40.51,40.92,40.99,41.17,40.51,40.92,40.99,41.16,39.91,40.32,40.39,40.57,37.91,40.92,3.92,38.01,3.98,41.22,37.99,41.18,37.92],"junctionDeliveredLps":[2.23,3.34,3.34,2.23,2.78,3.9,3.34,2.78,2.23,2.78,2.78,1.67,2.78,3.34,3.9,2.78,3.34,4.45,4.45,3.34,2.78,3.34,3.9,2.78,4.45,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.23,3.34,3.34,2.23,2.78,3.9,3.34,2.78,2.23,2.78,2.78,1.67,2.78,3.34,3.9,2.78,3.34,4.45,4.45,3.34,2.78,3.34,3.9,2.78,4.45,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.86,1.76,0.0,-0.69,0.6,0.79,1.34,0.0,-0.15,-1.82,0.29,0.08,3.93,-0.52,0.0,-0.73,0.9,-1.3,6.89,0.0,13.03,-7.57,2.25,-1.89,-5.3,0.32,-4.12,-11.32,-0.47,-1.91,-5.22,-2.1,-5.29,-8.46,-4.62,-11.18,-17.26,-2.19,-5.24,-8.24,43.05,47.36,22.29,20.76,6.22,24.27,23.09,18.59,5.2,4.5,9.34,9.34],"pipeVelocityMs":[0.155,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.018,0.097,0.0,0.184,0.107,0.127,0.107,0.3,0.01,0.131,0.36,0.026,0.108,0.295,0.119,0.299,0.479,0.147,0.356,0.549,0.124,0.297,0.466,0.343,0.377,0.315,0.294,0.088,0.343,0.327,0.263,0.074,0.064,0.19,0.19],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.36,43.05],"pumpHeadM":[37.24,34.1],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.181,3.986],"tankPct":[52.3,49.8],"requiredLps":80.72,"deliveredLps":80.72,"deliveredPct":100.0,"minPressureM":36.91,"minPressureNode":"J-A1","criticalPressureM":37.91,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.1 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.18 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (3.99 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3780,"clock":"17:33","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9863,0.9823,0.9785,0.9697,0.9665,0.9621,0.9562,0.9508,0.95,0.9486,0.9428,0.9407,0.9394,0.9382,0.9364,0.9358,0.9971,0.9938,0.9932,0.9926,0.9807,0.9699,0.9623,0.9695,0.9694,0.9591,0.9595,0.9578,0.9539,0.9531,0.9527],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.3,82.2,109.6,54.8,54.8,182.6,182.6,54.8,54.8,41.1,54.8,54.8,132.9,54.8,54.8,54.8,82.2,82.2,82.2,82.2,82.2,82.2,383.5,383.5,54.8,54.8,54.8,109.6,0.0,136.9,191.7,74.2],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.7,42.7,20.2,18.4,17.6,21.4,17.5,13.6,12.6,11.5,10.5,9.3,8.1,5.1,4.0,2.9,1.8,8.2,6.2,4.1,2.1,37.4,35.2,25.2,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,65.9],"lineFlowKW":[3362.6,2933.6,1370.6,1255.5,1196.0,1022.3,838.1,651.4,593.0,535.1,493.6,438.0,380.9,247.3,192.2,137.2,82.2,329.6,247.3,164.5,82.2,1447.8,1358.1,961.2,109.6,54.8,null,-54.8,405.2,404.5,266.2,74.3,null,null,null,null,570.9],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3434.6,"servedKW":3252.0,"unservedKW":182.6,"restoredKW":676.8,"lossesKW":110.6,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9358,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":7,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.92,37.3,37.31,37.39,37.5,37.9,37.91,37.99,37.5,37.9,37.91,37.99,40.51,40.92,41.0,41.18,40.51,40.92,41.0,41.16,39.91,40.32,40.4,40.57,37.91,40.92,3.92,38.02,3.98,41.22,37.99,41.18,37.93],"junctionDeliveredLps":[2.23,3.35,3.35,2.23,2.79,3.9,3.35,2.79,2.23,2.79,2.79,1.67,2.79,3.35,3.9,2.79,3.35,4.46,4.46,3.35,2.79,3.35,3.9,2.79,4.46,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.23,3.34,3.34,2.23,2.79,3.9,3.34,2.79,2.23,2.79,2.79,1.67,2.79,3.34,3.9,2.79,3.34,4.46,4.46,3.34,2.79,3.34,3.9,2.79,4.46,1.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.87,1.76,0.0,-0.69,0.6,0.79,1.34,0.0,-0.15,-1.82,0.29,0.08,3.93,-0.53,0.0,-0.73,0.9,-1.28,6.9,0.0,13.03,-7.6,2.25,-1.89,-5.31,0.32,-4.13,-11.33,-0.47,-1.91,-5.22,-2.1,-5.3,-8.47,-4.63,-11.2,-17.29,-2.19,-5.25,-8.25,43.05,47.36,22.29,20.75,6.26,24.29,23.07,18.64,5.13,4.43,9.35,9.35],"pipeVelocityMs":[0.155,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.018,0.098,0.0,0.184,0.108,0.127,0.107,0.301,0.01,0.131,0.361,0.027,0.108,0.296,0.119,0.3,0.479,0.147,0.356,0.55,0.124,0.297,0.467,0.343,0.377,0.315,0.294,0.089,0.344,0.326,0.264,0.073,0.063,0.191,0.191],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.36,43.05],"pumpHeadM":[37.24,34.1],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.183,3.992],"tankPct":[52.3,49.9],"requiredLps":80.84,"deliveredLps":80.84,"deliveredPct":100.0,"minPressureM":36.92,"minPressureNode":"J-A1","criticalPressureM":37.91,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.18 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (3.99 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3840,"clock":"17:34","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9823,0.9785,0.9697,0.9665,0.962,0.9562,0.9508,0.95,0.9486,0.9428,0.9406,0.9393,0.9381,0.9363,0.9358,0.9971,0.9938,0.9932,0.9926,0.9807,0.9699,0.9622,0.9695,0.9694,0.959,0.9594,0.9577,0.9539,0.953,0.9527],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.4,82.3,109.7,54.8,54.8,182.8,182.8,54.8,54.8,41.1,54.8,54.8,133.1,54.8,54.8,54.8,82.3,82.3,82.3,82.3,82.3,82.3,383.9,383.9,54.8,54.8,54.8,109.7,0.0,137.1,191.9,74.3],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.8,42.8,20.2,18.5,17.6,21.4,17.5,13.7,12.6,11.5,10.5,9.3,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.1,2.1,37.4,35.3,25.3,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,66.0],"lineFlowKW":[3366.4,2936.9,1372.1,1256.9,1197.3,1023.4,839.0,652.1,593.6,535.7,494.1,438.5,381.3,247.5,192.4,137.3,82.3,330.0,247.6,164.6,82.3,1449.4,1359.6,962.3,109.7,54.8,null,-54.8,405.6,404.9,266.5,74.3,null,null,null,null,571.6],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3438.3,"servedKW":3255.5,"unservedKW":182.8,"restoredKW":677.5,"lossesKW":110.9,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9358,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.92,37.31,37.32,37.4,37.51,37.91,37.92,38.0,37.51,37.91,37.92,37.99,40.51,40.92,41.0,41.18,40.51,40.92,41.0,41.16,39.91,40.32,40.4,40.57,37.92,40.92,3.92,38.03,3.98,41.22,38.0,41.19,37.93],"junctionDeliveredLps":[2.23,3.35,3.35,2.23,2.79,3.91,3.35,2.79,2.23,2.79,2.79,1.68,2.79,3.35,3.91,2.79,3.35,4.47,4.47,3.35,2.79,3.35,3.91,2.79,4.47,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.23,3.35,3.35,2.23,2.79,3.91,3.35,2.79,2.23,2.79,2.79,1.68,2.79,3.35,3.91,2.79,3.35,4.47,4.47,3.35,2.79,3.35,3.91,2.79,4.47,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.88,1.76,0.0,-0.69,0.6,0.8,1.35,0.0,-0.15,-1.82,0.29,0.08,3.94,-0.53,0.0,-0.73,0.9,-1.25,6.91,0.0,13.03,-7.63,2.25,-1.89,-5.32,0.32,-4.14,-11.35,-0.47,-1.91,-5.23,-2.1,-5.31,-8.48,-4.64,-11.21,-17.31,-2.19,-5.26,-8.26,43.04,47.35,22.3,20.74,6.3,24.3,23.05,18.69,5.07,4.36,9.37,9.37],"pipeVelocityMs":[0.155,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.018,0.098,0.0,0.184,0.108,0.128,0.107,0.301,0.01,0.132,0.361,0.027,0.108,0.296,0.119,0.3,0.48,0.148,0.357,0.551,0.124,0.297,0.468,0.342,0.377,0.315,0.293,0.089,0.344,0.326,0.264,0.072,0.062,0.191,0.191],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.35,43.04],"pumpHeadM":[37.24,34.11],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.185,3.998],"tankPct":[52.3,50.0],"requiredLps":80.96,"deliveredLps":80.96,"deliveredPct":100.0,"minPressureM":36.92,"minPressureNode":"J-A1","criticalPressureM":37.92,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.19 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (4.00 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3900,"clock":"17:35","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9823,0.9785,0.9697,0.9664,0.962,0.9561,0.9507,0.9499,0.9485,0.9427,0.9405,0.9393,0.938,0.9362,0.9357,0.9971,0.9938,0.9932,0.9926,0.9807,0.9699,0.9622,0.9695,0.9694,0.959,0.9594,0.9577,0.9538,0.9529,0.9526],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.5,82.3,109.8,54.9,54.9,183.0,183.0,54.9,54.9,41.2,54.9,54.9,133.2,54.9,54.9,54.9,82.3,82.3,82.3,82.3,82.3,82.3,384.3,384.3,54.9,54.9,54.9,109.8,0.0,137.2,192.1,74.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.8,42.8,20.2,18.5,17.7,21.4,17.6,13.7,12.6,11.5,10.5,9.3,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.1,2.1,37.5,35.3,25.3,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,66.1],"lineFlowKW":[3370.2,2940.2,1373.6,1258.3,1198.6,1024.5,839.9,652.8,594.3,536.3,494.6,438.9,381.6,247.8,192.6,137.5,82.4,330.4,247.9,164.8,82.4,1451.0,1361.1,963.3,109.8,54.9,null,-54.9,406.1,405.3,266.7,74.4,null,null,null,null,572.2],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3442.1,"servedKW":3259.1,"unservedKW":183.0,"restoredKW":678.3,"lossesKW":111.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9357,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.93,37.31,37.33,37.4,37.51,37.91,37.93,38.0,37.51,37.91,37.92,38.0,40.51,40.92,41.0,41.18,40.51,40.92,41.0,41.17,39.91,40.32,40.4,40.57,37.92,40.92,3.92,38.03,3.98,41.23,38.0,41.19,37.94],"junctionDeliveredLps":[2.24,3.36,3.36,2.24,2.8,3.91,3.36,2.8,2.24,2.8,2.8,1.68,2.8,3.36,3.91,2.8,3.36,4.47,4.47,3.36,2.8,3.36,3.91,2.8,4.47,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.24,3.36,3.36,2.24,2.8,3.91,3.36,2.8,2.24,2.8,2.8,1.68,2.8,3.36,3.91,2.8,3.36,4.47,4.47,3.36,2.8,3.36,3.91,2.8,4.47,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.89,1.77,0.0,-0.69,0.6,0.8,1.35,0.0,-0.15,-1.83,0.29,0.08,3.95,-0.53,0.0,-0.73,0.9,-1.22,6.92,0.0,13.03,-7.67,2.26,-1.89,-5.33,0.32,-4.14,-11.37,-0.47,-1.92,-5.24,-2.11,-5.31,-8.49,-4.64,-11.23,-17.34,-2.2,-5.26,-8.28,43.03,47.35,22.3,20.73,6.34,24.32,23.03,18.74,5.0,4.29,9.38,9.38],"pipeVelocityMs":[0.156,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.08,0.011,0.0,0.015,0.018,0.017,0.098,0.0,0.184,0.108,0.128,0.107,0.301,0.01,0.132,0.362,0.027,0.108,0.297,0.119,0.301,0.481,0.148,0.357,0.552,0.124,0.298,0.468,0.342,0.377,0.315,0.293,0.09,0.344,0.326,0.265,0.071,0.061,0.191,0.191],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.35,43.03],"pumpHeadM":[37.25,34.12],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.187,4.004],"tankPct":[52.3,50.1],"requiredLps":81.08,"deliveredLps":81.08,"deliveredPct":100.0,"minPressureM":36.93,"minPressureNode":"J-A1","criticalPressureM":37.92,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.4 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.19 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (4.00 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":3960,"clock":"17:36","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9822,0.9784,0.9696,0.9664,0.9619,0.9561,0.9507,0.9499,0.9484,0.9426,0.9405,0.9392,0.938,0.9362,0.9356,0.9971,0.9938,0.9932,0.9926,0.9807,0.9698,0.9621,0.9694,0.9693,0.959,0.9593,0.9576,0.9538,0.9529,0.9526],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.6,82.4,109.9,55.0,55.0,183.2,183.2,55.0,55.0,41.2,55.0,55.0,133.3,55.0,55.0,55.0,82.4,82.4,82.4,82.4,82.4,82.4,384.7,384.7,55.0,55.0,55.0,109.9,0.0,137.4,192.4,74.4],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.9,42.9,20.2,18.5,17.7,21.4,17.6,13.7,12.6,11.5,10.6,9.3,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.1,2.1,37.5,35.3,25.3,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,66.2],"lineFlowKW":[3373.9,2943.5,1375.1,1259.7,1199.9,1025.6,840.8,653.5,594.9,536.8,495.1,439.4,382.0,248.1,192.8,137.6,82.5,330.7,248.1,165.0,82.5,1452.6,1362.5,964.4,109.9,55.0,null,-55.0,406.5,405.8,267.0,74.4,null,null,null,null,572.8],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3445.8,"servedKW":3262.6,"unservedKW":183.2,"restoredKW":679.0,"lossesKW":111.4,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9356,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.94,37.32,37.33,37.41,37.52,37.92,37.93,38.01,37.52,37.92,37.93,38.0,40.51,40.92,41.0,41.18,40.51,40.92,41.0,41.17,39.91,40.32,40.4,40.57,37.93,40.92,3.92,38.04,3.98,41.23,38.01,41.19,37.95],"junctionDeliveredLps":[2.24,3.36,3.36,2.24,2.8,3.92,3.36,2.8,2.24,2.8,2.8,1.68,2.8,3.36,3.92,2.8,3.36,4.48,4.48,3.36,2.8,3.36,3.92,2.8,4.48,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.24,3.36,3.36,2.24,2.8,3.92,3.36,2.8,2.24,2.8,2.8,1.68,2.8,3.36,3.92,2.8,3.36,4.48,4.48,3.36,2.8,3.36,3.92,2.8,4.48,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.9,1.77,0.0,-0.69,0.6,0.8,1.35,0.0,-0.15,-1.83,0.29,0.08,3.95,-0.53,0.0,-0.74,0.9,-1.19,6.93,0.0,13.03,-7.7,2.26,-1.9,-5.33,0.33,-4.15,-11.38,-0.47,-1.92,-5.25,-2.11,-5.32,-8.51,-4.65,-11.25,-17.37,-2.2,-5.27,-8.29,43.02,47.35,22.3,20.72,6.38,24.34,23.01,18.79,4.94,4.23,9.4,9.4],"pipeVelocityMs":[0.156,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.081,0.011,0.0,0.015,0.018,0.017,0.098,0.0,0.184,0.109,0.128,0.107,0.302,0.01,0.132,0.362,0.027,0.109,0.297,0.119,0.301,0.481,0.148,0.358,0.553,0.125,0.298,0.469,0.342,0.377,0.315,0.293,0.09,0.344,0.326,0.266,0.07,0.06,0.191,0.191],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.35,43.02],"pumpHeadM":[37.25,34.12],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.189,4.01],"tankPct":[52.4,50.2],"requiredLps":81.2,"deliveredLps":81.2,"deliveredPct":100.0,"minPressureM":36.94,"minPressureNode":"J-A1","criticalPressureM":37.93,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.941 pu · PU-1 running · 47.3 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.19 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (4.01 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":4020,"clock":"17:37","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9822,0.9784,0.9696,0.9664,0.9619,0.9561,0.9506,0.9498,0.9484,0.9426,0.9404,0.9391,0.9379,0.9361,0.9355,0.9971,0.9938,0.9932,0.9926,0.9806,0.9698,0.9621,0.9694,0.9693,0.9589,0.9593,0.9576,0.9537,0.9528,0.9525],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.7,82.5,110.0,55.0,55.0,183.4,183.4,55.0,55.0,41.3,55.0,55.0,133.4,55.0,55.0,55.0,82.5,82.5,82.5,82.5,82.5,82.5,385.1,385.1,55.0,55.0,55.0,110.0,0.0,137.5,192.6,74.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[42.9,42.9,20.3,18.5,17.7,21.5,17.6,13.7,12.6,11.5,10.6,9.3,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.1,2.1,37.6,35.4,25.3,2.8,1.4,null,1.4,10.8,10.8,7.2,2.1,null,null,null,null,66.2],"lineFlowKW":[3377.7,2946.8,1376.7,1261.1,1201.3,1026.7,841.7,654.2,595.5,537.4,495.7,439.9,382.4,248.3,193.0,137.8,82.6,331.1,248.4,165.2,82.6,1454.2,1364.0,965.4,110.1,55.0,null,-55.0,406.9,406.2,267.3,74.5,null,null,null,null,573.4],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3449.5,"servedKW":3266.1,"unservedKW":183.4,"restoredKW":679.7,"lossesKW":111.6,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9355,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.94,37.33,37.34,37.41,37.53,37.93,37.94,38.01,37.52,37.92,37.94,38.01,40.51,40.92,41.0,41.18,40.51,40.93,41.0,41.17,39.91,40.33,40.4,40.57,37.94,40.92,3.92,38.04,3.98,41.23,38.02,41.19,37.95],"junctionDeliveredLps":[2.24,3.37,3.37,2.24,2.8,3.93,3.37,2.8,2.24,2.8,2.8,1.68,2.8,3.37,3.93,2.8,3.37,4.49,4.49,3.37,2.8,3.37,3.93,2.8,4.49,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.24,3.36,3.36,2.24,2.8,3.93,3.36,2.8,2.24,2.8,2.8,1.68,2.8,3.36,3.93,2.8,3.36,4.49,4.49,3.36,2.8,3.36,3.93,2.8,4.49,1.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.9,1.77,0.0,-0.69,0.6,0.8,1.35,0.0,-0.15,-1.83,0.29,0.08,3.96,-0.53,0.0,-0.74,0.9,-1.16,6.94,0.0,13.03,-7.73,2.27,-1.9,-5.34,0.33,-4.15,-11.4,-0.47,-1.92,-5.25,-2.11,-5.33,-8.52,-4.66,-11.26,-17.39,-2.2,-5.28,-8.3,43.01,47.34,22.3,20.7,6.42,24.35,22.99,18.83,4.87,4.16,9.41,9.41],"pipeVelocityMs":[0.156,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.081,0.011,0.0,0.015,0.018,0.016,0.098,0.0,0.184,0.109,0.128,0.107,0.302,0.01,0.132,0.363,0.027,0.109,0.297,0.12,0.302,0.482,0.148,0.359,0.554,0.125,0.299,0.47,0.342,0.377,0.316,0.293,0.091,0.345,0.325,0.266,0.069,0.059,0.192,0.192],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.34,43.01],"pumpHeadM":[37.25,34.13],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.191,4.016],"tankPct":[52.4,50.3],"requiredLps":81.32,"deliveredLps":81.32,"deliveredPct":100.0,"minPressureM":36.94,"minPressureNode":"J-A1","criticalPressureM":37.94,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.940 pu · PU-1 running · 47.3 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.19 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (4.02 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":4080,"clock":"17:38","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9822,0.9784,0.9695,0.9663,0.9619,0.956,0.9506,0.9497,0.9483,0.9425,0.9403,0.9391,0.9378,0.936,0.9355,0.9971,0.9938,0.9932,0.9926,0.9806,0.9698,0.962,0.9694,0.9693,0.9589,0.9592,0.9575,0.9537,0.9528,0.9525],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.8,82.6,110.2,55.1,55.1,183.6,183.6,55.1,55.1,41.3,55.1,55.1,133.5,55.1,55.1,55.1,82.6,82.6,82.6,82.6,82.6,82.6,385.6,385.6,55.1,55.1,55.1,110.2,0.0,137.7,192.8,74.5],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[43.0,43.0,20.3,18.5,17.7,21.5,17.6,13.7,12.6,11.5,10.6,9.4,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.2,2.1,37.6,35.4,25.4,2.8,1.4,null,1.4,10.9,10.9,7.2,2.1,null,null,null,null,66.3],"lineFlowKW":[3381.5,2950.1,1378.2,1262.5,1202.6,1027.9,842.6,654.9,596.2,538.0,496.2,440.3,382.8,248.6,193.3,137.9,82.7,331.4,248.7,165.4,82.7,1455.8,1365.5,966.5,110.2,55.1,null,-55.1,407.3,406.6,267.5,74.6,null,null,null,null,574.0],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3453.2,"servedKW":3269.6,"unservedKW":183.6,"restoredKW":680.4,"lossesKW":111.9,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9355,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.95,37.33,37.34,37.42,37.53,37.93,37.94,38.02,37.53,37.93,37.94,38.02,40.51,40.93,41.0,41.19,40.51,40.93,41.0,41.17,39.91,40.33,40.4,40.58,37.94,40.93,3.92,38.05,3.98,41.23,38.02,41.19,37.96],"junctionDeliveredLps":[2.25,3.37,3.37,2.25,2.81,3.93,3.37,2.81,2.25,2.81,2.81,1.69,2.81,3.37,3.93,2.81,3.37,4.49,4.49,3.37,2.81,3.37,3.93,2.81,4.49,1.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"junctionRequiredLps":[2.25,3.37,3.37,2.25,2.81,3.93,3.37,2.81,2.25,2.81,2.81,1.69,2.81,3.37,3.93,2.81,3.37,4.49,4.49,3.37,2.81,3.37,3.93,2.81,4.49,1.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"pipeFlowLps":[4.91,1.77,0.0,-0.69,0.6,0.8,1.36,0.0,-0.15,-1.83,0.29,0.08,3.96,-0.53,0.0,-0.74,0.9,-1.14,6.95,0.0,13.03,-7.76,2.27,-1.9,-5.35,0.33,-4.16,-11.41,-0.47,-1.92,-5.26,-2.12,-5.34,-8.53,-4.66,-11.28,-17.42,-2.21,-5.29,-8.32,43.0,47.34,22.31,20.69,6.46,24.37,22.97,18.88,4.81,4.09,9.43,9.43],"pipeVelocityMs":[0.156,0.056,0.0,0.022,0.019,0.025,0.043,0.0,0.005,0.058,0.009,0.002,0.081,0.011,0.0,0.015,0.018,0.016,0.098,0.0,0.184,0.11,0.128,0.108,0.303,0.01,0.132,0.363,0.027,0.109,0.298,0.12,0.302,0.483,0.148,0.359,0.554,0.125,0.299,0.471,0.342,0.377,0.316,0.293,0.091,0.345,0.325,0.267,0.068,0.058,0.192,0.192],"pipeOpen":[true,true,false,true,true,true,true,false,true,true,true,true,true,true,false,true,true,true,true,false,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true],"pumpOn":[true,true],"pumpFlowLps":[47.34,43.0],"pumpHeadM":[37.25,34.13],"pumpPowerKW":[23.4,19.5],"tankLevelM":[5.193,4.022],"tankPct":[52.4,50.4],"requiredLps":81.44,"deliveredLps":81.44,"deliveredPct":100.0,"minPressureM":36.95,"minPressureNode":"J-A1","criticalPressureM":37.94,"nodesBelowService":0,"connectionsInterrupted":0,"pumpsOnline":2,"pumpsTotal":2},"facilities":[{"id":"substation-s1","power":"online","water":"n/a","status":"safe","detail":"Grid supply · 1.000 pu"},{"id":"hospital","power":"restored","water":"normal","status":"restored","detail":"Grid supply · 0.953 pu · 37.9 m at J-HOSP"},{"id":"eoc","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.997 pu · 40.9 m at J-EOC"},{"id":"ps-1","power":"online","water":"normal","status":"safe","detail":"Grid supply · 0.940 pu · PU-1 running · 47.3 L/s · 23.4 kW"},{"id":"ps-2","power":"restored","water":"restored","status":"restored","detail":"Grid supply · 0.953 pu · PU-2 running · 43.0 L/s · 19.5 kW"},{"id":"tank-t1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · T1 52% (5.19 m)"},{"id":"tank-t2","power":"external","water":"normal","status":"restored","detail":"Not supplied by the modelled feeder · T2 50% (4.02 m)"},{"id":"desal-r1","power":"external","water":"normal","status":"safe","detail":"Not supplied by the modelled feeder · Fixed-head desalination supply"},{"id":"cooling-dc1","power":"offline","water":"n/a","status":"affected","detail":"Bus shed by plan"},{"id":"mall","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.970 pu · 37.9 m at J-B2"},{"id":"office-complex","power":"online","water":"normal","status":"restored","detail":"Grid supply · 0.962 pu · 37.3 m at J-A2"}]},{"t":4140,"clock":"17:39","stage":"partially-restored","power":{"busVmPu":[1.0,0.9976,0.9862,0.9822,0.9784,0.9695,0.9663,0.9618,0.956,0.9505,0.9497,0.9483,0.9424,0.9403,0.939,0.9378,0.9359,0.9354,0.9971,0.9938,0.9931,0.9926,0.9806,0.9697,0.962,0.9693,0.9692,0.9588,0.9592,0.9575,0.9536,0.9527,0.9524],"busState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","restored","restored","restored","restored","restored","restored"],"busServedKW":[0.0,91.9,82.7,110.3,55.1,55.1,183.8,183.8,55.1,55.1,41.4,55.1,55.1,133.7,55.1,55.1,55.1,82.7,82.7,82.7,82.7,82.7,82.7,386.0,386.0,55.1,55.1,55.1,110.3,0.0,137.8,193.0,74.6],"busShed":[false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,false,true,false,false,false],"lineState":["energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","energized","restored","restored","faulted","restored","restored","restored","restored","restored","open","open","open","open","restored"],"lineLoadingPct":[43.0,43.0,20.3,18.6,17.7,21.5,17.6,13.7,12.6,11.5,10.6,9.4,8.1,5.1,4.0,2.9,1.8,8.3,6.2,4.2,2.1,37.6,35.5,25.4,2.8,1.4,null,1.4,10.9,10.9,7.2,2.1,null,null,null,null,66.4],"lineFlowKW":[3385.2,2953.3,1379.7,1263.9,1203.9,1029.0,843.5,655.6,596.8,538.5,496.7,440.8,383.2,248.9,193.5,138.1,82.8,331.8,249.0,165.5,82.7,1457.4,1367.0,967.5,110.3,55.1,null,-55.1,407.8,407.0,267.8,74.6,null,null,null,null,574.6],"switchClosed":[true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,true,false,true,true,true,true,true,false,false,false,false,true],"demandKW":3456.9,"servedKW":3273.1,"unservedKW":183.8,"restoredKW":681.1,"lossesKW":112.1,"pumpKW":42.8,"criticalUnservedKW":0.0,"vMinPu":0.9354,"vMinBus":17,"vMaxPu":1.0,"voltageViolations":0,"voltageAdvisories":8,"thermalViolations":0,"converged":true},"water":{"junctionPressureM":[36.95,37.34,37.35,37.43,37.54,37.94,37.95,38.03,37.53,37.93,37.95,38.02,40.51,40.93,41.0,41.19,40.51,40.93,41.0,41.17,39.91,40.33,40.4,40.58,37.95,40.93,3.92,38.06,3.98,41.23,38.03,41.2,37.96],"junctionDeliveredLps":[2.25,3.38,3.38,2.25,2.81,3.94,3.38,2.81,2.25,2.81,2.81,1.69,2.81